, "sit": "AT"}, {"cod": "MAU03T2", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "03/03/2020", "sit": "AT"}], "n_bar": 9, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 10, "n_alim": 5, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 142913652.0, "perda_med": 70.609, "alim": [{"nome": "MAU09X3", "ten": "34,5 kV", "ene": 57279419.0}, {"nome": "MAU09X2", "ten": "34,5 kV", "ene": 35373399.0}, {"nome": "MAU09X4", "ten": "34,5 kV", "ene": 29663338.0}, {"nome": "MAU09X1", "ten": "34,5 kV", "ene": 20597496.0}, {"nome": "CMM01C4", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 3386, "pot_dist_kva": 99803.0, "n_mun": 9, "uc_bt": 50446, "uc_bt_ativa": 40940, "uc_mt": 164, "uc_mt_ativa": 161, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 106150967.0, "car_inst": 5468650.0, "dem_cont": 4096.0, "mix": {" ": 15699.0, "Comercial": 25219443.4, "Consumo proprio": 124106.4, "Industrial": 3412647.1, "Iluminacao publica": 289019.0, "Poder publico": 3681859.8, "Residencial": 68606603.8, "Rural": 2177682.7, "Servico publico": 2623905.9}, "ug": 990, "ug_suspeito": 28, "ug_pot": 513369.0, "ug_ene": 10688772.0}, {"cod": "FRR", "nome": "FERRADAS", "descr": "FERRADAS", "pos": "PD", "lat": -14.854126, "lon": -39.347593, "area": 727.0, "mun": "Itabuna", "mun_cod": "2914802", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17167", "conj_nome": "ITABUNA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BDD", "nome": "BRUMADO II 230KV - AFLUENTE", "descr": "BRUMADO II 230KV - AFLUENTE", "pos": "O", "lat": -14.213778, "lon": -41.635829, "area": 15512.0, "mun": "Brumado", "mun_cod": "2904605", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Brumado", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14263", "conj_nome": "BRUMADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 26, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CGL", "nome": "CARGIL-CLIENTE", "descr": "CARGIL-CLIENTE", "pos": "O", "lat": -14.743432, "lon": -39.081493, "area": 1550.0, "mun": "Ilhéus", "mun_cod": "2913606", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14293", "conj_nome": "DISTRITO INDUSTRIAL DE ILHEUS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 34323540.0, "car_inst": 5189.0, "dem_cont": 5096.0, "mix": {"Industrial": 34323540.3}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ECO", "nome": "ESTRUTURA 58-CLIENTE", "descr": "ESTRUTURA 58-CLIENTE", "pos": "O", "lat": -12.722993, "lon": -38.454672, "area": 1943.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ESH", "nome": "BARRAGEM SANTA HELENA-CLIENTE", "descr": "BARRAGEM SANTA HELENA-CLIENTE", "pos": "O", "lat": -12.620768, "lon": -38.275154, "area": 550.0, "mun": "Dias d'Ávila", "mun_cod": "2910057", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14287", "conj_nome": "COPEC", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 17910833.0, "car_inst": 4150.0, "dem_cont": 3682.0, "mix": {"Servico publico": 17910833.4}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "AUA", "nome": "ASSURUA - CLIENTE", "descr": "ASSURUA - CLIENTE", "pos": "O", "lat": -10.961045, "lon": -42.386146, "area": 1201.0, "mun": "Itaguaçu da Bahia", "mun_cod": "2915353", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Barra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16364", "conj_nome": "SENTO SE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 1, "ug_suspeito": 0, "ug_pot": 16985.0, "ug_ene": 52239190.0}, {"cod": "LVB", "nome": "LIVRAMENTO DE BRUMADO", "descr": "LIVRAMENTO DE BRUMADO", "pos": "PD", "lat": -13.668479, "lon": -41.844872, "area": 10261.0, "mun": "Livramento de Nossa Senhora", "mun_cod": "2919504", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Livramento do Brumado", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14343", "conj_nome": "LIVRAMENTO DE BRUMADO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1979-03-01", "dat_max": "1979-03-01", "trafos": [{"cod": "LVB02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/03/1979", "sit": "AT"}, {"cod": "LVB02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/03/1979", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 30, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 71884717.0, "perda_med": 46.35, "alim": [{"nome": "LVB01F1", "ten": "13,8 kV", "ene": 15444389.0}, {"nome": "LVB01F4", "ten": "13,8 kV", "ene": 14367059.0}, {"nome": "LVB01F6", "ten": "13,8 kV", "ene": 12756140.0}, {"nome": "LVB01F5", "ten": "13,8 kV", "ene": 11142901.0}, {"nome": "LVB01F3", "ten": "13,8 kV", "ene": 9352783.0}, {"nome": "LVB01F2", "ten": "13,8 kV", "ene": 8821445.0}], "n_trafo_dist": 2880, "pot_dist_kva": 73164.0, "n_mun": 14, "uc_bt": 46275, "uc_bt_ativa": 41917, "uc_mt": 89, "uc_mt_ativa": 84, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 97545744.0, "car_inst": 3657956.0, "dem_cont": 1864.0, "mix": {"Comercial": 13513625.2, "Consumo proprio": 32025.0, "Industrial": 1657636.6, "Iluminacao publica": 231596.0, "Poder publico": 3166682.4, "Residencial": 57766968.4, "Rural": 19031151.8, "Servico publico": 2146058.8}, "ug": 4550, "ug_suspeito": 87, "ug_pot": 1009830.0, "ug_ene": 42367838.0}, {"cod": "MDB", "nome": "MOINHO DIAS BRANCO-CLIENTE", "descr": "MOINHO DIAS BRANCO-CLIENTE", "pos": "O", "lat": -12.79207, "lon": -38.477363, "area": 1769.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14371", "conj_nome": "PARIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 2, "uc_at_ativa": 2, "ene_uc": 53711636.0, "car_inst": 9561.0, "dem_cont": 9632.0, "mix": {"Comercial": 8177157.3, "Industrial": 45534479.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PEX", "nome": "PEIXE", "descr": "PEIXE", "pos": "PD", "lat": -9.486762, "lon": -43.389365, "area": 4090.0, "mun": "Campo Alegre de Lourdes", "mun_cod": "2905909", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14387", "conj_nome": "REMANSO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ITV", "nome": "ITAIPAVA-CLIENTE", "descr": "ITAIPAVA-CLIENTE", "pos": "O", "lat": -12.167865, "lon": -38.444043, "area": 4423.0, "mun": "Alagoinhas", "mun_cod": "2900702", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Alagoinhas", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17169", "conj_nome": "ALAGOINHAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 46066742.0, "car_inst": 3000.0, "dem_cont": 3000.0, "mix": {"Industrial": 46066741.7}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DET", "nome": "DER. ETA", "descr": "DER. ETA", "pos": "T", "lat": -12.72446, "lon": -38.453192, "area": 1916.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ITQ", "nome": "ITAQUARA", "descr": "ITAQUARA", "pos": "PD", "lat": -13.447568, "lon": -39.941944, "area": 10317.0, "mun": "Itaquara", "mun_cod": "2916708", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14331", "conj_nome": "JAGUAQUARA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 265, "pot_dist_kva": 4234.0, "n_mun": 6, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 1, "ug_suspeito": 0, "ug_pot": 4.0, "ug_ene": 8849.0}, {"cod": "XIQ", "nome": "XIQUE-XIQUE", "descr": "XIQUE-XIQUE", "pos": "PD", "lat": -10.82143, "lon": -42.701157, "area": 5945.0, "mun": "Xique-Xique", "mun_cod": "2933604", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Barra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14373", "conj_nome": "XIQUE-XIQUE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1982-06-01", "dat_max": "1982-06-01", "trafos": [{"cod": "XIQ02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "01/06/1982", "sit": "AT"}, {"cod": "XIQ02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1982", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 19, "n_alim": 6, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 69016144.0, "perda_med": 20.132, "alim": [{"nome": "XIQ09V3", "ten": "34,5 kV", "ene": 16944810.0}, {"nome": "XIQ01M3", "ten": "13,8 kV", "ene": 15855256.0}, {"nome": "XIQ01M2", "ten": "13,8 kV", "ene": 15477714.0}, {"nome": "XIQ09V2", "ten": "34,5 kV", "ene": 9248028.0}, {"nome": "XIQ01M1", "ten": "13,8 kV", "ene": 5786079.0}, {"nome": "XIQ09V1", "ten": "34,5 kV", "ene": 5704257.0}], "n_trafo_dist": 765, "pot_dist_kva": 39258.0, "n_mun": 4, "uc_bt": 22492, "uc_bt_ativa": 19998, "uc_mt": 76, "uc_mt_ativa": 67, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 59613964.0, "car_inst": 3352090.0, "dem_cont": 7115.0, "mix": {"Comercial": 7218605.7, "Consumo proprio": 104364.1, "Industrial": 239426.5, "Iluminacao publica": 166451.0, "Poder publico": 2737695.6, "Residencial": 25937675.2, "Rural": 1494812.2, "Servico publico": 21714933.7}, "ug": 792, "ug_suspeito": 17, "ug_pot": 225961.0, "ug_ene": 10747631.0}, {"cod": "SLA", "nome": "SEBASTIAO LARANJEIRAS", "descr": "SEBASTIAO LARANJEIRAS", "pos": "PD", "lat": -14.561182, "lon": -42.942377, "area": 512.0, "mun": "Sebastião Laranjeiras", "mun_cod": "2930006", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TRB", "nome": "TREMEMBE", "descr": "TREMEMBE", "pos": "PD", "lat": -14.22833, "lon": -39.093683, "area": 6335.0, "mun": "Maraú", "mun_cod": "2920700", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 0.0, "perda_med": 0.0, "alim": [{"nome": "TRB01Y1", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 145, "pot_dist_kva": 2160.0, "n_mun": 2, "uc_bt": 558, "uc_bt_ativa": 445, "uc_mt": 1, "uc_mt_ativa": 1, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 550367.0, "car_inst": 10036.0, "dem_cont": 0.0, "mix": {"Comercial": 21193.0, "Industrial": 1041.0, "Poder publico": 38002.0, "Residencial": 347140.6, "Rural": 135852.5, "Servico publico": 7138.0}, "ug": 1, "ug_suspeito": 0, "ug_pot": 14.0, "ug_ene": 8990.0}, {"cod": "AVD", "nome": "AGROVILA 10", "descr": "AGROVILA 10", "pos": "PD", "lat": -13.537913, "lon": -43.635783, "area": 802.0, "mun": "Serra do Ramalho", "mun_cod": "2930154", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14427", "conj_nome": "SERRA DO RAMALHO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BRB", "nome": "BERIBEIRA", "descr": "BERIBEIRA", "pos": "PD", "lat": -12.951687, "lon": -38.632788, "area": 8088.0, "mun": "Vera Cruz", "mun_cod": "2933208", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17172", "conj_nome": "BARRA GRANDE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1974-06-01", "dat_max": "2000-01-05", "trafos": [{"cod": "BRB02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "05/01/2000", "sit": "AT"}, {"cod": "BRB02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1974", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 18, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 89767368.0, "perda_med": 33.651, "alim": [{"nome": "BRB01Y5", "ten": "13,8 kV", "ene": 25844677.0}, {"nome": "BRB01Y1", "ten": "13,8 kV", "ene": 22694929.0}, {"nome": "BRB01Y2", "ten": "13,8 kV", "ene": 21677100.0}, {"nome": "BRB01Y6", "ten": "13,8 kV", "ene": 14010907.0}, {"nome": "BRB01Y3", "ten": "13,8 kV", "ene": 2913230.0}, {"nome": "BRB01Y4", "ten": "13,8 kV", "ene": 2626525.0}], "n_trafo_dist": 809, "pot_dist_kva": 49435.0, "n_mun": 2, "uc_bt": 30195, "uc_bt_ativa": 25287, "uc_mt": 50, "uc_mt_ativa": 47, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 55239294.0, "car_inst": 1699463.0, "dem_cont": 3636.0, "mix": {"Comercial": 12703556.9, "Consumo proprio": 11483.0, "Industrial": 742062.1, "Iluminacao publica": 2891360.0, "Poder publico": 3322538.0, "Residencial": 32932329.5, "Rural": 26419.9, "Servico publico": 2609544.0}, "ug": 648, "ug_suspeito": 13, "ug_pot": 213078.0, "ug_ene": 5626200.0}, {"cod": "MTV", "nome": "MONTALVANIA - CEMIG", "descr": "MONTALVANIA - CEMIG", "pos": "OD", "lat": -14.268335, "lon": -44.164713, "area": 1772.0, "mun": "Feira da Mata", "mun_cod": "2910776", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14273", "conj_nome": "CARRANCA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BXI", "nome": "BAIXIO DE IRECE", "descr": "BAIXIO DE IRECE", "pos": "PD", "lat": -10.525097, "lon": -42.572298, "area": 2376.0, "mun": "Xique-Xique", "mun_cod": "2933604", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Barra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14373", "conj_nome": "XIQUE-XIQUE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2004-07-09", "dat_max": "2004-07-09", "trafos": [{"cod": "BXI02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "09/07/2004", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 4, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 1987251.0, "perda_med": 0.022, "alim": [{"nome": "BXI01F2", "ten": "13,8 kV", "ene": 1987251.0}, {"nome": "BXI01F1", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 48, "pot_dist_kva": 7700.0, "n_mun": 1, "uc_bt": 17, "uc_bt_ativa": 15, "uc_mt": 5, "uc_mt_ativa": 3, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 871339.0, "car_inst": 194090.0, "dem_cont": 2291.0, "mix": {"Comercial": 3751.0, "Residencial": 6061.0, "Rural": 861527.4}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "COF", "nome": "COLONIA DO FORMOSO", "descr": "COLONIA DO FORMOSO", "pos": "PD", "lat": -13.56098, "lon": -44.30426, "area": 1100.0, "mun": "Coribe", "mun_cod": "2909109", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14273", "conj_nome": "CARRANCA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SBR", "nome": "UFV SOBRADO", "descr": "UFV SOBRADO", "pos": "CS", "lat": -9.382226, "lon": -41.81194, "area": 10230.0, "mun": "Casa Nova", "mun_cod": "2907202", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14387", "conj_nome": "REMANSO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SLR", "nome": "SOLAR REMANSO", "descr": "SOLAR REMANSO", "pos": "G", "lat": -9.403986, "lon": -42.050399, "area": 10221.0, "mun": "Remanso", "mun_cod": "2926004", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14387", "conj_nome": "REMANSO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 0.0, "perda_med": 0.0, "alim": [{"nome": "SLR01Y1", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 33, "pot_dist_kva": 350.0, "n_mun": 1, "uc_bt": 115, "uc_bt_ativa": 109, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 62699.0, "car_inst": 180.0, "dem_cont": 0.0, "mix": {"Comercial": 568.0, "Poder publico": 1978.6, "Residencial": 58199.0, "Rural": 1953.2}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IJI", "nome": "ITAJAI - PT", "descr": "ITAJAI - PT", "pos": "PD", "lat": -13.768121, "lon": -39.156779, "area": 3420.0, "mun": "Ituberá", "mun_cod": "2917300", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 0.0, "perda_med": 0.0, "alim": [{"nome": "IJI01L1", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 187, "pot_dist_kva": 4956.0, "n_mun": 2, "uc_bt": 1724, "uc_bt_ativa": 1180, "uc_mt": 8, "uc_mt_ativa": 7, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 5295066.0, "car_inst": 80568.0, "dem_cont": 1381.0, "mix": {"Comercial": 206632.3, "Consumo proprio": 3435.0, "Industrial": 3361810.4, "Poder publico": 169148.0, "Residencial": 1351707.0, "Rural": 186718.9, "Servico publico": 15614.0}, "ug": 8, "ug_suspeito": 0, "ug_pot": 20.0, "ug_ene": 52123.0}, {"cod": "FMT", "nome": "FORMITEX-CLIENTE", "descr": "FORMITEX-CLIENTE", "pos": "O", "lat": -12.718125, "lon": -38.487752, "area": 2879.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 4674792.0, "car_inst": 1865.0, "dem_cont": 2016.0, "mix": {"Industrial": 4674792.4}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RGT", "nome": "RIO GRANDE III", "descr": "RIO GRANDE III", "pos": "PD", "lat": -12.698467, "lon": -45.160559, "area": 13032.0, "mun": "São Desidério", "mun_cod": "2928901", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2022-10-14", "dat_max": "2022-10-14", "trafos": [{"cod": "RGT03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "14/10/2022", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 5, "ten_alim": ["34,5 kV"], "ene_alim": 89180610.0, "perda_med": 2.266, "alim": [{"nome": "RGT09S2", "ten": "34,5 kV", "ene": 49932399.0}, {"nome": "RGT09S3", "ten": "34,5 kV", "ene": 29954067.0}, {"nome": "RGT09S1", "ten": "34,5 kV", "ene": 9294144.0}, {"nome": "RGT09S4", "ten": "34,5 kV", "ene": 0.0}, {"nome": "RGT09S5", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 274, "pot_dist_kva": 25912.0, "n_mun": 2, "uc_bt": 2187, "uc_bt_ativa": 1913, "uc_mt": 38, "uc_mt_ativa": 36, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 76361805.0, "car_inst": 2948680.0, "dem_cont": 19634.0, "mix": {"Comercial": 375000.0, "Consumo proprio": 36829.1, "Industrial": 3739.0, "Iluminacao publica": 21306.0, "Poder publico": 517277.0, "Residencial": 1744574.4, "Rural": 73487413.8, "Servico publico": 175666.0}, "ug": 36, "ug_suspeito": 1, "ug_pot": 7332.0, "ug_ene": 1219123.0}, {"cod": "ERC", "nome": "ENT. RIO CORRENTE", "descr": "ENT. RIO CORRENTE", "pos": "T", "lat": -13.356395, "lon": -43.890749, "area": 6315.0, "mun": "São Félix do Coribe", "mun_cod": "2929057", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17174", "conj_nome": "FORMOSO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "VRC", "nome": "VERACEL-CLIENTE", "descr": "VERACEL-CLIENTE", "pos": "O", "lat": -16.084926, "lon": -39.397325, "area": 7805.0, "mun": "Belmonte", "mun_cod": "2903409", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17141", "conj_nome": "EUNAPOLIS 13,8kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "STN", "nome": "SANTANA", "descr": "SANTANA", "pos": "PD", "lat": -13.003032, "lon": -44.035014, "area": 2372.0, "mun": "Santana", "mun_cod": "2928208", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17174", "conj_nome": "FORMOSO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DFM", "nome": "DER. FORMITEX", "descr": "DER. FORMITEX", "pos": "T", "lat": -12.718297, "lon": -38.48662, "area": 62.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CAB", "nome": "CENTRO ADMINISTRATIVO DA BAHIA", "descr": "CENTRO ADMINISTRATIVO DA BAHIA", "pos": "PD", "lat": -12.952842, "lon": -38.442038, "area": 10114.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16345", "conj_nome": "CENTRO ADMINISTRATIVO DA BAHIA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["69 kV"], "ten_sec": ["11,9 kV"], "clas_ten": "11.0", "dat_min": "1976-01-01", "dat_max": "1976-01-01", "trafos": [{"cod": "CAB02T3", "pot": 20.0, "tp": "69 kV", "ts": "11,9 kV", "dat": "01/01/1976", "sit": "AT"}, {"cod": "CAB02T1", "pot": 20.0, "tp": "69 kV", "ts": "11,9 kV", "dat": "01/01/1976", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV", "11,9 kV"], "n_manobra": 21, "n_alim": 12, "ten_alim": ["11,9 kV"], "ene_alim": 303760621.0, "perda_med": 45.943, "alim": [{"nome": "CAB01S2", "ten": "11,9 kV", "ene": 38799056.0}, {"nome": "CAB01C5", "ten": "11,9 kV", "ene": 34732972.0}, {"nome": "CAB01C7", "ten": "11,9 kV", "ene": 32476146.0}, {"nome": "CAB01S1", "ten": "11,9 kV", "ene": 32465836.0}, {"nome": "CAB01C8", "ten": "11,9 kV", "ene": 30581951.0}, {"nome": "CAB01C6", "ten": "11,9 kV", "ene": 26001500.0}, {"nome": "CAB01C3", "ten": "11,9 kV", "ene": 22344622.0}, {"nome": "CAB01S3", "ten": "11,9 kV", "ene": 21697922.0}, {"nome": "CAB01S4", "ten": "11,9 kV", "ene": 20787988.0}, {"nome": "CAB01C2", "ten": "11,9 kV", "ene": 20247490.0}, {"nome": "CAB01C4", "ten": "11,9 kV", "ene": 14630084.0}, {"nome": "CAB01C1", "ten": "11,9 kV", "ene": 8995054.0}], "n_trafo_dist": 927, "pot_dist_kva": 125495.0, "n_mun": 1, "uc_bt": 74803, "uc_bt_ativa": 60710, "uc_mt": 120, "uc_mt_ativa": 113, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 211656352.0, "car_inst": 7530898.0, "dem_cont": 23648.0, "mix": {"Comercial": 63681449.3, "Consumo proprio": 7172290.1, "Industrial": 1990786.0, "Iluminacao publica": 1158420.9, "Poder publico": 28850795.2, "Residencial": 103838406.6, "Rural": 17132.6, "Servico publico": 4947071.2}, "ug": 354, "ug_suspeito": 11, "ug_pot": 882083.0, "ug_ene": 3561068.0}, {"cod": "CAJ", "nome": "CAJAZEIRAS  I", "descr": "CAJAZEIRAS  I", "pos": "PD", "lat": -12.915566, "lon": -38.453117, "area": 6243.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14267", "conj_nome": "CAJAZEIRAS I", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 20.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1983-01-01", "dat_max": "1983-01-01", "trafos": [{"cod": "CAJ02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1983", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["11,9 kV"], "n_manobra": 11, "n_alim": 4, "ten_alim": ["11,9 kV"], "ene_alim": 101286763.0, "perda_med": 33.118, "alim": [{"nome": "CAJ01P2", "ten": "11,9 kV", "ene": 29511732.0}, {"nome": "CAJ01P4", "ten": "11,9 kV", "ene": 26616009.0}, {"nome": "CAJ01P1", "ten": "11,9 kV", "ene": 25955598.0}, {"nome": "CAJ01P3", "ten": "11,9 kV", "ene": 19203424.0}], "n_trafo_dist": 438, "pot_dist_kva": 61764.0, "n_mun": 1, "uc_bt": 22193, "uc_bt_ativa": 17507, "uc_mt": 84, "uc_mt_ativa": 76, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 71987573.0, "car_inst": 1442754.0, "dem_cont": 19085.0, "mix": {"Comercial": 31505964.3, "Industrial": 11266141.0, "Iluminacao publica": 1255565.0, "Poder publico": 1891849.7, "Residencial": 25269811.1, "Rural": 49246.6, "Servico publico": 748995.3}, "ug": 148, "ug_suspeito": 3, "ug_pot": 45661.0, "ug_ene": 2442464.0}, {"cod": "CIU", "nome": "CIA I", "descr": "CIA I", "pos": "PD", "lat": -12.820557, "lon": -38.422175, "area": 7574.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14281", "conj_nome": "CIA I", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 60.0, "pot_max_mva": 79.8, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1992-03-12", "dat_max": "1992-03-12", "trafos": [{"cod": "CIU02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "12/03/1992", "sit": "AT"}, {"cod": "CIU02T2", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "12/03/1992", "sit": "AT"}, {"cod": "CIU02T3", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "12/03/1992", "sit": "AT"}], "n_bar": 13, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["69 kV", "13,8 kV", "cod. 55"], "n_manobra": 33, "n_alim": 12, "ten_alim": ["13,8 kV"], "ene_alim": 178583731.0, "perda_med": 7.58, "alim": [{"nome": "CIU01V5", "ten": "13,8 kV", "ene": 26018156.0}, {"nome": "CIU01W3", "ten": "13,8 kV", "ene": 25637419.0}, {"nome": "CIU01W4", "ten": "13,8 kV", "ene": 23711859.0}, {"nome": "CIU01V1", "ten": "13,8 kV", "ene": 18728300.0}, {"nome": "CIU01V3", "ten": "13,8 kV", "ene": 16764489.0}, {"nome": "CIU01V6", "ten": "13,8 kV", "ene": 13644869.0}, {"nome": "CIU01V2", "ten": "13,8 kV", "ene": 12741952.0}, {"nome": "CIU01W1", "ten": "13,8 kV", "ene": 10221013.0}, {"nome": "CIU01V8", "ten": "13,8 kV", "ene": 9719576.0}, {"nome": "CIU01V4", "ten": "13,8 kV", "ene": 9359978.0}, {"nome": "CIU01W2", "ten": "13,8 kV", "ene": 9005285.0}, {"nome": "CIU01V7", "ten": "13,8 kV", "ene": 3030836.0}], "n_trafo_dist": 941, "pot_dist_kva": 231343.0, "n_mun": 2, "uc_bt": 13260, "uc_bt_ativa": 9579, "uc_mt": 251, "uc_mt_ativa": 236, "uc_at": 2, "uc_at_ativa": 2, "ene_uc": 198968535.0, "car_inst": 1635733.0, "dem_cont": 51958.0, "mix": {" ": 93300.0, "Comercial": 28504586.8, "Consumo proprio": 108517.1, "Industrial": 142752991.7, "Iluminacao publica": 551135.0, "Poder publico": 1974344.9, "Residencial": 24450287.0, "Rural": 261859.0, "Servico publico": 271512.9}, "ug": 269, "ug_suspeito": 3, "ug_pot": 73127.0, "ug_ene": 5038371.0}, {"cod": "MAN", "nome": "MANICOBA", "descr": "MANICOBA", "pos": "PD", "lat": -9.327642, "lon": -40.294069, "area": 569.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14347", "conj_nome": "MANICOBA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1981-12-01", "dat_max": "1981-12-01", "trafos": [{"cod": "MAN02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/12/1981", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 6, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 41559999.0, "perda_med": 12.168, "alim": [{"nome": "MAN01W3", "ten": "13,8 kV", "ene": 16929173.0}, {"nome": "MAN01W2", "ten": "13,8 kV", "ene": 16301044.0}, {"nome": "MAN01W1", "ten": "13,8 kV", "ene": 8329781.0}], "n_trafo_dist": 640, "pot_dist_kva": 25758.0, "n_mun": 1, "uc_bt": 5958, "uc_bt_ativa": 4197, "uc_mt": 89, "uc_mt_ativa": 85, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 35322377.0, "car_inst": 368444.0, "dem_cont": 6995.0, "mix": {"Comercial": 1130422.1, "Industrial": 966872.3, "Poder publico": 698680.5, "Residencial": 7955960.9, "Rural": 23624080.2, "Servico publico": 946360.9}, "ug": 510, "ug_suspeito": 3, "ug_pot": 38417.0, "ug_ene": 6915245.0}, {"cod": "NPC", "nome": "NILO PECANHA", "descr": "NILO PECANHA", "pos": "PD", "lat": -13.597988, "lon": -39.105431, "area": 215.0, "mun": "Taperoá", "mun_cod": "2931202", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17163", "conj_nome": "ITABEROE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "FRM", "nome": "FORMOSO", "descr": "FORMOSO", "pos": "PD", "lat": -13.204779, "lon": -43.586593, "area": 14997.0, "mun": "Bom Jesus da Lapa", "mun_cod": "2903904", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17174", "conj_nome": "FORMOSO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1989-02-23", "dat_max": "1989-02-23", "trafos": [{"cod": "FRM02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "23/02/1989", "sit": "AT"}, {"cod": "FRM02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "23/02/1989", "sit": "AT"}], "n_bar": 5, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 13, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 54169515.0, "perda_med": 3.88, "alim": [{"nome": "FRM01Y1", "ten": "13,8 kV", "ene": 16005151.0}, {"nome": "FRM01Y3", "ten": "13,8 kV", "ene": 14191093.0}, {"nome": "FRM01Y5", "ten": "13,8 kV", "ene": 11854536.0}, {"nome": "FRM01Y2", "ten": "13,8 kV", "ene": 6519974.0}, {"nome": "FRM01Y4", "ten": "13,8 kV", "ene": 5598761.0}], "n_trafo_dist": 507, "pot_dist_kva": 20461.0, "n_mun": 3, "uc_bt": 2926, "uc_bt_ativa": 2657, "uc_mt": 101, "uc_mt_ativa": 99, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 64226978.0, "car_inst": 155708.0, "dem_cont": 14395.0, "mix": {"Comercial": 364913.2, "Consumo proprio": 38608.2, "Industrial": 8332.0, "Iluminacao publica": 54370.0, "Poder publico": 333512.3, "Residencial": 4011741.5, "Rural": 59339348.8, "Servico publico": 76152.0}, "ug": 181, "ug_suspeito": 5, "ug_pot": 67813.0, "ug_ene": 7364292.0}, {"cod": "PDO", "nome": "SAO SEBASTIAO ENERGIA-CLIENTE", "descr": "SAO SEBASTIAO ENERGIA-CLIENTE", "pos": "O", "lat": -12.106137, "lon": -45.862856, "area": 6267.0, "mun": "Luís Eduardo Magalhães", "mun_cod": "2919553", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 1, "ug_suspeito": 0, "ug_pot": 6000.0, "ug_ene": 34749852.0}, {"cod": "ADR", "nome": "ANDIROBA", "descr": "ANDIROBA", "pos": "PD", "lat": -15.153631, "lon": -41.240243, "area": 846.0, "mun": "Belo Campo", "mun_cod": "2903508", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14386", "conj_nome": "PRES JANIO QUADROS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PTD", "nome": "SEC PRATUDÃO I", "descr": "SEC PRATUDÃO I", "pos": "PD", "lat": -14.038451, "lon": -45.650444, "area": 18360.0, "mun": "Jaborandi", "mun_cod": "2917359", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14400", "conj_nome": "RIO DAS EGUAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SBE", "nome": "SUBAE", "descr": "SUBAE", "pos": "PD", "lat": -12.295933, "lon": -38.923043, "area": 12524.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15709", "conj_nome": "SUBAE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1968-06-01", "dat_max": "1968-06-01", "trafos": [{"cod": "SBE02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1968", "sit": "AT"}, {"cod": "SBE02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1968", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 13, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 98156822.0, "perda_med": 26.591, "alim": [{"nome": "SBE01V5", "ten": "13,8 kV", "ene": 26549625.0}, {"nome": "SBE01V2", "ten": "13,8 kV", "ene": 24643138.0}, {"nome": "SBE01V3", "ten": "13,8 kV", "ene": 22204961.0}, {"nome": "SBE01V4", "ten": "13,8 kV", "ene": 14219657.0}, {"nome": "SBE01V1", "ten": "13,8 kV", "ene": 10539441.0}], "n_trafo_dist": 740, "pot_dist_kva": 61125.0, "n_mun": 1, "uc_bt": 18968, "uc_bt_ativa": 14643, "uc_mt": 107, "uc_mt_ativa": 104, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 90599118.0, "car_inst": 1937699.0, "dem_cont": 20358.0, "mix": {" ": 1934.0, "Comercial": 21260434.7, "Consumo proprio": 2950.9, "Industrial": 38006810.0, "Iluminacao publica": 625341.0, "Poder publico": 1743291.1, "Residencial": 28034738.3, "Rural": 548414.8, "Servico publico": 375203.6}, "ug": 428, "ug_suspeito": 5, "ug_pot": 76424.0, "ug_ene": 4099604.0}, {"cod": "SRA", "nome": "SERRA", "descr": "SERRA", "pos": "PD", "lat": -12.544621, "lon": -38.98423, "area": 9852.0, "mun": "Conceição da Feira", "mun_cod": "2908200", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14426", "conj_nome": "SERRA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1972-06-01", "dat_max": "1972-06-01", "trafos": [{"cod": "SRA02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1972", "sit": "AT"}, {"cod": "SRA02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1972", "sit": "AT"}], "n_bar": 3, "ten_bar_at": [], "ten_bar_mt": ["69 kV", "13,8 kV"], "n_manobra": 23, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 75879945.0, "perda_med": 20.698, "alim": [{"nome": "SRA01F4", "ten": "13,8 kV", "ene": 19171424.0}, {"nome": "SRA01F6", "ten": "13,8 kV", "ene": 18947953.0}, {"nome": "SRA01F5", "ten": "13,8 kV", "ene": 11521770.0}, {"nome": "SRA01F1", "ten": "13,8 kV", "ene": 10936990.0}, {"nome": "SRA01F2", "ten": "13,8 kV", "ene": 9986661.0}, {"nome": "SRA01F3", "ten": "13,8 kV", "ene": 5315147.0}], "n_trafo_dist": 1069, "pot_dist_kva": 44862.0, "n_mun": 3, "uc_bt": 19807, "uc_bt_ativa": 16015, "uc_mt": 59, "uc_mt_ativa": 58, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 110625392.0, "car_inst": 1121909.0, "dem_cont": 25603.0, "mix": {"Comercial": 5737372.5, "Consumo proprio": 12300.0, "Industrial": 20613862.7, "Iluminacao publica": 302824.0, "Poder publico": 1933249.0, "Residencial": 24073775.6, "Rural": 4489548.8, "Servico publico": 53462459.7}, "ug": 313, "ug_suspeito": 3, "ug_pot": 43135.0, "ug_ene": 3260859.0}, {"cod": "JEQ", "nome": "JEQUIE  I", "descr": "JEQUIE  I", "pos": "PD", "lat": -13.862383, "lon": -40.071715, "area": 9614.0, "mun": "Jequié", "mun_cod": "2918001", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14332", "conj_nome": "JEQUIE I", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 65.0, "pot_max_mva": 86.5, "ten_pri": ["138 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1962-06-01", "dat_max": "2021-10-14", "trafos": [{"cod": "JEQ03T3", "pot": 25.0, "tp": "138 kV", "ts": "69 kV", "dat": "14/10/2021", "sit": "AT"}, {"cod": "JEQ03T2", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/06/1962", "sit": "AT"}, {"cod": "JEQ03T1", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "01/06/1962", "sit": "AT"}], "n_bar": 5, "ten_bar_at": ["138 kV", "69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 47, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 104535155.0, "perda_med": 34.989, "alim": [{"nome": "JEQ01V4", "ten": "13,8 kV", "ene": 31031658.0}, {"nome": "JEQ01V2", "ten": "13,8 kV", "ene": 29044347.0}, {"nome": "JEQ01V3", "ten": "13,8 kV", "ene": 16060031.0}, {"nome": "JEQ01V1", "ten": "13,8 kV", "ene": 11689467.0}, {"nome": "JEQ01V5", "ten": "13,8 kV", "ene": 8499442.0}, {"nome": "JEQ01V6", "ten": "13,8 kV", "ene": 8210210.0}], "n_trafo_dist": 1279, "pot_dist_kva": 63284.0, "n_mun": 4, "uc_bt": 35665, "uc_bt_ativa": 31294, "uc_mt": 102, "uc_mt_ativa": 101, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 104378117.0, "car_inst": 788161.0, "dem_cont": 6993.0, "mix": {" ": 9207.0, "Comercial": 20739255.8, "Consumo proprio": 83130.4, "Industrial": 2368625.3, "Iluminacao publica": 160488.9, "Poder publico": 11359851.4, "Residencial": 65614449.0, "Rural": 1125196.0, "Servico publico": 2917913.2}, "ug": 2539, "ug_suspeito": 53, "ug_pot": 702669.0, "ug_ene": 20867093.0}, {"cod": "JZT", "nome": "JUAZEIRO III - CHESF", "descr": "JUAZEIRO III - CHESF", "pos": "OD", "lat": -9.485935, "lon": -40.517123, "area": 10273.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15710", "conj_nome": "DISTRITO INDUSTRIAL DE JUAZEIRO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SUD", "nome": "SUBAUMA II", "descr": "SUBAUMA II", "pos": "PD", "lat": -12.367447, "lon": -37.909492, "area": 1285.0, "mun": "Entre Rios", "mun_cod": "2910503", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Entre Rios", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17130", "conj_nome": "SUBAUMA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DCD", "nome": "DER. CANDEAL", "descr": "DER. CANDEAL", "pos": "T", "lat": -12.975707, "lon": -38.45295, "area": 342.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16345", "conj_nome": "CENTRO ADMINISTRATIVO DA BAHIA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "INB", "nome": "INHAMBUPE", "descr": "INHAMBUPE", "pos": "PD", "lat": -11.780659, "lon": -38.345627, "area": 9926.0, "mun": "Inhambupe", "mun_cod": "2913705", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Alagoinhas", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14314", "conj_nome": "INHAMBUPE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1993-07-13", "dat_max": "1993-07-13", "trafos": [{"cod": "INB02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "13/07/1993", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 58495510.0, "perda_med": 33.429, "alim": [{"nome": "INB01N3", "ten": "13,8 kV", "ene": 20820099.0}, {"nome": "INB01N2", "ten": "13,8 kV", "ene": 18615590.0}, {"nome": "INB01N1", "ten": "13,8 kV", "ene": 13272921.0}, {"nome": "INB01N4", "ten": "13,8 kV", "ene": 5786900.0}], "n_trafo_dist": 1462, "pot_dist_kva": 39043.0, "n_mun": 6, "uc_bt": 25386, "uc_bt_ativa": 21537, "uc_mt": 83, "uc_mt_ativa": 77, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 42516646.0, "car_inst": 1103540.0, "dem_cont": 4192.0, "mix": {"Comercial": 4164630.4, "Consumo proprio": 35371.9, "Industrial": 3033101.8, "Iluminacao publica": 254878.0, "Poder publico": 2027127.7, "Residencial": 22570248.5, "Rural": 6823041.6, "Servico publico": 3608247.0}, "ug": 316, "ug_suspeito": 4, "ug_pot": 62449.0, "ug_ene": 3208672.0}, {"cod": "MRC", "nome": "MARACAS", "descr": "MARACAS", "pos": "PD", "lat": -13.439347, "lon": -40.422889, "area": 922.0, "mun": "Maracás", "mun_cod": "2920502", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14338", "conj_nome": "KM 43", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PTG", "nome": "PATAGONIA", "descr": "PATAGONIA", "pos": "PD", "lat": -14.901044, "lon": -40.854142, "area": 16873.0, "mun": "Vitória da Conquista", "mun_cod": "2933307", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14372", "conj_nome": "PATAGONIA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "1990-06-04", "dat_max": "1990-06-04", "trafos": [{"cod": "PTG03T2", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "04/06/1990", "sit": "AT"}, {"cod": "PTG03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "04/06/1990", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 19, "n_alim": 14, "ten_alim": ["13,8 kV"], "ene_alim": 271907478.0, "perda_med": 46.972, "alim": [{"nome": "PTG01P2", "ten": "13,8 kV", "ene": 48264977.0}, {"nome": "PTG01P8", "ten": "13,8 kV", "ene": 31531028.0}, {"nome": "PTG01P5", "ten": "13,8 kV", "ene": 30024687.0}, {"nome": "PTG01P9", "ten": "13,8 kV", "ene": 27943561.0}, {"nome": "PTG01W2", "ten": "13,8 kV", "ene": 27358442.0}, {"nome": "PTG01P6", "ten": "13,8 kV", "ene": 25364817.0}, {"nome": "PTG01P3", "ten": "13,8 kV", "ene": 25167163.0}, {"nome": "PTG01W1", "ten": "13,8 kV", "ene": 22069596.0}, {"nome": "PTG01P7", "ten": "13,8 kV", "ene": 17688746.0}, {"nome": "PTG01P1", "ten": "13,8 kV", "ene": 14138772.0}, {"nome": "PTG01P4", "ten": "13,8 kV", "ene": 2355690.0}, {"nome": "PTG01W3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "PTG01W4", "ten": "13,8 kV", "ene": 0.0}, {"nome": "PTG01W5", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 3639, "pot_dist_kva": 179770.0, "n_mun": 7, "uc_bt": 112628, "uc_bt_ativa": 98427, "uc_mt": 335, "uc_mt_ativa": 321, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 270080267.0, "car_inst": 7036597.0, "dem_cont": 20847.0, "mix": {"Comercial": 71634309.0, "Consumo proprio": 65015.6, "Industrial": 40840972.4, "Iluminacao publica": 873852.6, "Poder publico": 7107915.5, "Residencial": 142274434.1, "Rural": 5589482.9, "Servico publico": 1694284.5}, "ug": 4068, "ug_suspeito": 83, "ug_pot": 1335024.0, "ug_ene": 35018265.0}, {"cod": "ICA", "nome": "IBICOARA-CHESF", "descr": "IBICOARA-CHESF", "pos": "OD", "lat": -13.445388, "lon": -41.372267, "area": 523.0, "mun": "Ibicoara", "mun_cod": "2912202", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17135", "conj_nome": "BARRA DA ESTIVA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ITX", "nome": "ITABUNA  TEXTIL-CLIENTE", "descr": "ITABUNA  TEXTIL-CLIENTE", "pos": "O", "lat": -14.818827, "lon": -39.304804, "area": 1537.0, "mun": "Itabuna", "mun_cod": "2914802", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17167", "conj_nome": "ITABUNA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 32037683.0, "car_inst": 5236.0, "dem_cont": 5580.0, "mix": {"Industrial": 32037682.8}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DAL", "nome": "DER. AMARALINA", "descr": "DER. AMARALINA", "pos": "T", "lat": -12.994543, "lon": -38.450462, "area": 846.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14378", "conj_nome": "PITUBA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EEC", "nome": "ENT. ECOCAST", "descr": "ENT. ECOCAST", "pos": "T", "lat": -12.819571, "lon": -38.421494, "area": 38.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14281", "conj_nome": "CIA I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PQQ", "nome": "PROQUIGEL-CLIENTE", "descr": "PROQUIGEL-CLIENTE", "pos": "O", "lat": -12.703155, "lon": -38.495489, "area": 1174.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 48540901.0, "car_inst": 7230.0, "dem_cont": 9004.0, "mix": {"Industrial": 48540901.5}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ECT", "nome": "ECOCAST-CLIENTE", "descr": "ECOCAST-CLIENTE", "pos": "O", "lat": -12.819141, "lon": -38.423029, "area": 987.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14281", "conj_nome": "CIA I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 1353889.0, "car_inst": 412.0, "dem_cont": 420.0, "mix": {"Industrial": 1353888.9}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "JMC", "nome": "JACOBINA MINERACAO COMERCIAL", "descr": "JACOBINA MINERACAO COMERCIAL", "pos": "O", "lat": -11.257827, "lon": -40.520551, "area": 1140.0, "mun": "Jacobina", "mun_cod": "2917508", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Jacobina", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17146", "conj_nome": "JACOBINA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 2, "uc_at_ativa": 1, "ene_uc": 155183706.0, "car_inst": 41823.0, "dem_cont": 40256.0, "mix": {"Industrial": 155183706.4}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ELC", "nome": "EMBASA LUCAIA-CLIENTE", "descr": "EMBASA LUCAIA-CLIENTE", "pos": "O", "lat": -13.005939, "lon": -38.488491, "area": 835.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16348", "conj_nome": "FEDERACAO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 20216160.0, "car_inst": 4435.0, "dem_cont": 4464.0, "mix": {"Servico publico": 20216160.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MES", "nome": "MONTE SANTO", "descr": "MONTE SANTO", "pos": "PD", "lat": -10.44301, "lon": -39.317373, "area": 3142.0, "mun": "Monte Santo", "mun_cod": "2921500", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Euclides da Cunha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17162", "conj_nome": "MONTE SANTO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PPG", "nome": "PARIPIRANGA", "descr": "PARIPIRANGA", "pos": "T", "lat": -10.696063, "lon": -37.852117, "area": 7677.0, "mun": "Paripiranga", "mun_cod": "2923803", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15705", "conj_nome": "SIMAO DIAS - ENERGIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 20170444.0, "perda_med": 27.004, "alim": [{"nome": "PPG01P1", "ten": "13,8 kV", "ene": 8258118.0}, {"nome": "PPG01P3", "ten": "13,8 kV", "ene": 7698087.0}, {"nome": "PPG01P2", "ten": "13,8 kV", "ene": 4214238.0}], "n_trafo_dist": 732, "pot_dist_kva": 16732.0, "n_mun": 2, "uc_bt": 13589, "uc_bt_ativa": 12739, "uc_mt": 9, "uc_mt_ativa": 9, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 16807308.0, "car_inst": 1568749.0, "dem_cont": 250.0, "mix": {"Comercial": 2017491.6, "Industrial": 40607.3, "Iluminacao publica": 66180.0, "Poder publico": 610799.6, "Residencial": 12652900.0, "Rural": 1192553.8, "Servico publico": 226776.0}, "ug": 225, "ug_suspeito": 3, "ug_pot": 72728.0, "ug_ene": 2110133.0}, {"cod": "MUT", "nome": "MUTUNS", "descr": "MUTUNS", "pos": "PD", "lat": -14.735646, "lon": -39.291179, "area": 489.0, "mun": "Itabuna", "mun_cod": "2914802", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17166", "conj_nome": "ITABUNA 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TPF", "nome": "TAIPUS DE FORA", "descr": "TAIPUS DE FORA", "pos": "PD", "lat": -13.953327, "lon": -38.944557, "area": 1024.0, "mun": "Maraú", "mun_cod": "2920700", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CDA", "nome": "CRUZ DAS ALMAS", "descr": "CRUZ DAS ALMAS", "pos": "PD", "lat": -12.66489, "lon": -39.112004, "area": 10497.0, "mun": "Cruz das Almas", "mun_cod": "2909802", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14291", "conj_nome": "CRUZ DAS ALMAS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1969-08-01", "dat_max": "2007-12-20", "trafos": [{"cod": "CDA02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/08/1969", "sit": "DS"}, {"cod": "CDA02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "20/12/2007", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 11, "n_alim": 7, "ten_alim": ["13,8 kV"], "ene_alim": 123677935.0, "perda_med": 43.754, "alim": [{"nome": "CDA01M4", "ten": "13,8 kV", "ene": 27554194.0}, {"nome": "CDA01M7", "ten": "13,8 kV", "ene": 23511922.0}, {"nome": "CDA01M1", "ten": "13,8 kV", "ene": 23442447.0}, {"nome": "CDA01M3", "ten": "13,8 kV", "ene": 17408536.0}, {"nome": "CDA01M6", "ten": "13,8 kV", "ene": 11467581.0}, {"nome": "CDA01M2", "ten": "13,8 kV", "ene": 10493324.0}, {"nome": "CDA01M5", "ten": "13,8 kV", "ene": 9799932.0}], "n_trafo_dist": 2151, "pot_dist_kva": 83912.0, "n_mun": 10, "uc_bt": 45550, "uc_bt_ativa": 40018, "uc_mt": 93, "uc_mt_ativa": 87, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 91881633.0, "car_inst": 3155557.0, "dem_cont": 7477.0, "mix": {" ": 39978.0, "Comercial": 16189252.3, "Consumo proprio": 37134.2, "Industrial": 6464191.7, "Iluminacao publica": 435998.0, "Poder publico": 6047937.5, "Residencial": 55145816.2, "Rural": 3488444.4, "Servico publico": 4032880.0}, "ug": 1055, "ug_suspeito": 10, "ug_pot": 144881.0, "ug_ene": 10048226.0}, {"cod": "CMM", "nome": "CAMAMU", "descr": "CAMAMU", "pos": "PD", "lat": -13.931656, "lon": -39.113594, "area": 722.0, "mun": "Camamu", "mun_cod": "2905800", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DIJ", "nome": "DISTRITO INDUSTRIAL DE JUAZEIRO", "descr": "DISTRITO INDUSTRIAL DE JUAZEIRO", "pos": "PD", "lat": -9.466663, "lon": -40.488449, "area": 15342.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15710", "conj_nome": "DISTRITO INDUSTRIAL DE JUAZEIRO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2012-08-05", "dat_max": "2012-08-05", "trafos": [{"cod": "DIJ02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "05/08/2012", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 14, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 88207174.0, "perda_med": 25.514, "alim": [{"nome": "DIJ01J3", "ten": "13,8 kV", "ene": 25060082.0}, {"nome": "DIJ01J1", "ten": "13,8 kV", "ene": 18972618.0}, {"nome": "DIJ01J4", "ten": "13,8 kV", "ene": 18055126.0}, {"nome": "DIJ01J6", "ten": "13,8 kV", "ene": 11178076.0}, {"nome": "DIJ01J2", "ten": "13,8 kV", "ene": 9099138.0}, {"nome": "DIJ01J5", "ten": "13,8 kV", "ene": 5842134.0}], "n_trafo_dist": 877, "pot_dist_kva": 65490.0, "n_mun": 1, "uc_bt": 30752, "uc_bt_ativa": 24268, "uc_mt": 105, "uc_mt_ativa": 100, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 91435533.0, "car_inst": 1747887.0, "dem_cont": 13803.0, "mix": {"Comercial": 26165658.0, "Consumo proprio": 29667.7, "Industrial": 13368914.3, "Iluminacao publica": 191062.0, "Poder publico": 3966258.9, "Residencial": 42315116.5, "Rural": 3798692.2, "Servico publico": 1600162.9}, "ug": 1647, "ug_suspeito": 15, "ug_pot": 1377815.0, "ug_ene": 25401195.0}, {"cod": "BRI", "nome": "BRIDGESTONE - CLIENTE", "descr": "BRIDGESTONE - CLIENTE", "pos": "O", "lat": -12.750916, "lon": -38.311654, "area": 1347.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17139", "conj_nome": "CAMACARI III", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 68164441.0, "car_inst": 10473.0, "dem_cont": 8976.0, "mix": {"Industrial": 68164440.7}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "AGF", "nome": "AGUAS FORMOSAS - CEMIG", "descr": "AGUAS FORMOSAS - CEMIG", "pos": "OD", "lat": -16.934094, "lon": -40.505283, "area": 1256.0, "mun": "Itanhém", "mun_cod": "2916005", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14352", "conj_nome": "MEDEIROS NETO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2004-04-22", "dat_max": "2004-04-22", "trafos": [{"cod": "AGF02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "22/04/2004", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 1707556.0, "perda_med": 4.466, "alim": [{"nome": "AGF01F8", "ten": "13,8 kV", "ene": 1707556.0}], "n_trafo_dist": 22, "pot_dist_kva": 1042.0, "n_mun": 1, "uc_bt": 740, "uc_bt_ativa": 689, "uc_mt": 1, "uc_mt_ativa": 1, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 1306371.0, "car_inst": 44060.0, "dem_cont": 290.0, "mix": {"Comercial": 138118.5, "Poder publico": 85443.0, "Residencial": 817138.8, "Rural": 262346.2, "Servico publico": 3325.0}, "ug": 11, "ug_suspeito": 1, "ug_pot": 30242.0, "ug_ene": 128050.0}, {"cod": "IRC", "nome": "IRECE", "descr": "IRECE", "pos": "PD", "lat": -11.289318, "lon": -41.841209, "area": 14743.0, "mun": "Irecê", "mun_cod": "2914604", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Irecê", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16353", "conj_nome": "IRECE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1978-06-01", "dat_max": "1978-06-01", "trafos": [{"cod": "IRC02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1978", "sit": "AT"}, {"cod": "IRC02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1978", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 13, "n_alim": 9, "ten_alim": ["13,8 kV"], "ene_alim": 127003857.0, "perda_med": 50.052, "alim": [{"nome": "IRC01L3", "ten": "13,8 kV", "ene": 25169667.0}, {"nome": "IRC01L2", "ten": "13,8 kV", "ene": 17547660.0}, {"nome": "IRC01L8", "ten": "13,8 kV", "ene": 17514853.0}, {"nome": "IRC01L4", "ten": "13,8 kV", "ene": 15308192.0}, {"nome": "IRC01L6", "ten": "13,8 kV", "ene": 11489910.0}, {"nome": "IRC01L7", "ten": "13,8 kV", "ene": 11300696.0}, {"nome": "IRC01L5", "ten": "13,8 kV", "ene": 11026530.0}, {"nome": "IRC01L9", "ten": "13,8 kV", "ene": 10088200.0}, {"nome": "IRC01L1", "ten": "13,8 kV", "ene": 7558149.0}], "n_trafo_dist": 4100, "pot_dist_kva": 121934.0, "n_mun": 14, "uc_bt": 73349, "uc_bt_ativa": 65344, "uc_mt": 163, "uc_mt_ativa": 151, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 144924153.0, "car_inst": 7934964.0, "dem_cont": 9164.0, "mix": {" ": 9651.0, "Comercial": 24051066.0, "Consumo proprio": 176500.4, "Industrial": 846801.3, "Iluminacao publica": 688011.0, "Poder publico": 5035433.7, "Residencial": 76431520.9, "Rural": 10348485.5, "Servico publico": 27336683.0}, "ug": 2562, "ug_suspeito": 50, "ug_pot": 2955711.0, "ug_ene": 29873395.0}, {"cod": "MUN", "nome": "MUNDO NOVO", "descr": "MUNDO NOVO", "pos": "PD", "lat": -11.85121, "lon": -40.481291, "area": 7798.0, "mun": "Mundo Novo", "mun_cod": "2922102", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Itaberaba", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14361", "conj_nome": "MUNDO NOVO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1971-06-01", "dat_max": "1971-06-01", "trafos": [{"cod": "MUN02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1971", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 52749398.0, "perda_med": 36.082, "alim": [{"nome": "MUN01N4", "ten": "13,8 kV", "ene": 14825271.0}, {"nome": "MUN01N5", "ten": "13,8 kV", "ene": 12378455.0}, {"nome": "MUN01N1", "ten": "13,8 kV", "ene": 11304469.0}, {"nome": "MUN01N3", "ten": "13,8 kV", "ene": 5740777.0}, {"nome": "MUN01N6", "ten": "13,8 kV", "ene": 4340115.0}, {"nome": "MUN01N2", "ten": "13,8 kV", "ene": 4160312.0}], "n_trafo_dist": 4390, "pot_dist_kva": 65428.0, "n_mun": 13, "uc_bt": 39811, "uc_bt_ativa": 35741, "uc_mt": 49, "uc_mt_ativa": 47, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 42964971.0, "car_inst": 3096117.0, "dem_cont": 570.0, "mix": {"Comercial": 4802429.9, "Consumo proprio": 22079.3, "Industrial": 250663.6, "Iluminacao publica": 101846.0, "Poder publico": 2576800.3, "Residencial": 32295380.6, "Rural": 1645805.6, "Servico publico": 1269966.1}, "ug": 475, "ug_suspeito": 5, "ug_pot": 98830.0, "ug_ene": 3974866.0}, {"cod": "PAL", "nome": "PALMEIRAS", "descr": "PALMEIRAS", "pos": "PD", "lat": -12.514399, "lon": -41.581393, "area": 3980.0, "mun": "Palmeiras", "mun_cod": "2923506", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14341", "conj_nome": "LENCOIS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CEP", "nome": "CEPLAC", "descr": "CEPLAC", "pos": "PD", "lat": -14.7797, "lon": -39.234388, "area": 1566.0, "mun": "Ilhéus", "mun_cod": "2913606", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17166", "conj_nome": "ITABUNA 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CIR", "nome": "CAIRU", "descr": "CAIRU", "pos": "PD", "lat": -13.561408, "lon": -39.048404, "area": 163.0, "mun": "Cairu", "mun_cod": "2905404", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17163", "conj_nome": "ITABEROE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CMC", "nome": "CAMACA", "descr": "CAMACA", "pos": "PD", "lat": -15.419305, "lon": -39.498887, "area": 9361.0, "mun": "Camacan", "mun_cod": "2905602", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14269", "conj_nome": "CAMACA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["138 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1971-06-01", "dat_max": "1971-06-01", "trafos": [{"cod": "CMC03T2", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/06/1971", "sit": "AT"}, {"cod": "CMC03T1", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "01/06/1971", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 23, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 46758062.0, "perda_med": 31.218, "alim": [{"nome": "CMC01P2", "ten": "13,8 kV", "ene": 14584317.0}, {"nome": "CMC01P5", "ten": "13,8 kV", "ene": 12699795.0}, {"nome": "CMC01P3", "ten": "13,8 kV", "ene": 8977521.0}, {"nome": "CMC01P4", "ten": "13,8 kV", "ene": 7687531.0}, {"nome": "CMC01P1", "ten": "13,8 kV", "ene": 2808898.0}], "n_trafo_dist": 2086, "pot_dist_kva": 55528.0, "n_mun": 11, "uc_bt": 26488, "uc_bt_ativa": 23157, "uc_mt": 153, "uc_mt_ativa": 141, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 38529727.0, "car_inst": 1077627.0, "dem_cont": 886.0, "mix": {" ": 960.0, "Comercial": 5603726.7, "Consumo proprio": 44713.5, "Industrial": 656687.1, "Iluminacao publica": 174006.0, "Poder publico": 2133801.1, "Residencial": 26674733.7, "Rural": 2599155.9, "Servico publico": 641942.5}, "ug": 376, "ug_suspeito": 4, "ug_pot": 109103.0, "ug_ene": 3586941.0}, {"cod": "CMU", "nome": "CAMACARI  I", "descr": "CAMACARI  I", "pos": "PD", "lat": -12.666816, "lon": -38.333542, "area": 7710.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14270", "conj_nome": "CAMACARI I", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1991-02-24", "dat_max": "1991-02-24", "trafos": [{"cod": "CMU02T2", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "24/02/1991", "sit": "AT"}, {"cod": "CMU02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "24/02/1991", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 21, "n_alim": 12, "ten_alim": ["13,8 kV"], "ene_alim": 286122784.0, "perda_med": 19.88, "alim": [{"nome": "CMU01Y2", "ten": "13,8 kV", "ene": 49856398.0}, {"nome": "CMU01Y7", "ten": "13,8 kV", "ene": 43393321.0}, {"nome": "CMU01Y1", "ten": "13,8 kV", "ene": 33662136.0}, {"nome": "CMU01Y3", "ten": "13,8 kV", "ene": 32456845.0}, {"nome": "CMU01Y8", "ten": "13,8 kV", "ene": 30351271.0}, {"nome": "CMU01Y6", "ten": "13,8 kV", "ene": 27061505.0}, {"nome": "CMU01Y5", "ten": "13,8 kV", "ene": 22936687.0}, {"nome": "CMU01V1", "ten": "13,8 kV", "ene": 20215531.0}, {"nome": "CMU01Y9", "ten": "13,8 kV", "ene": 17181745.0}, {"nome": "CMU01Y4", "ten": "13,8 kV", "ene": 9007346.0}, {"nome": "CMU01V2", "ten": "13,8 kV", "ene": 0.0}, {"nome": "CMU01V3", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 1142, "pot_dist_kva": 161706.0, "n_mun": 6, "uc_bt": 36324, "uc_bt_ativa": 30695, "uc_mt": 155, "uc_mt_ativa": 146, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 386179897.0, "car_inst": 4531695.0, "dem_cont": 63844.0, "mix": {"Comercial": 26042286.9, "Consumo proprio": 46095.0, "Industrial": 281743259.0, "Iluminacao publica": 1271007.1, "Poder publico": 6081319.4, "Residencial": 69881223.6, "Rural": 386063.3, "Servico publico": 728642.3}, "ug": 682, "ug_suspeito": 10, "ug_pot": 2558186.0, "ug_ene": 7094025.0}, {"cod": "FSD", "nome": "FEIRA DE SANTANA  II", "descr": "FEIRA DE SANTANA  II", "pos": "PD", "lat": -12.232676, "lon": -38.954299, "area": 10405.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16349", "conj_nome": "FEIRA DE SANTANA II 13,8kV", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 6, "n_trafo_ativo": 6, "pot_mva": 100.0, "pot_max_mva": 92.3, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1973-09-01", "dat_max": "2022-09-30", "trafos": [{"cod": "FSD02T2", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/07/1981", "sit": "AT"}, {"cod": "FSD02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/09/1973", "sit": "AT"}, {"cod": "FSD02T3", "pot": 20.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "01/09/1973", "sit": "AT"}, {"cod": "IPI02T2", "pot": 20.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "30/09/2022", "sit": "AT"}, {"cod": "FSD02T4", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "01/11/2012", "sit": "AT"}, {"cod": "IPI02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/09/2022", "sit": "AT"}], "n_bar": 17, "ten_bar_at": ["69 kV", "cod. 83"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 34, "n_alim": 24, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 420704211.0, "perda_med": 52.684, "alim": [{"nome": "FSD09M4", "ten": "34,5 kV", "ene": 61722549.0}, {"nome": "FSD01S1", "ten": "13,8 kV", "ene": 39099967.0}, {"nome": "FSD09M5", "ten": "34,5 kV", "ene": 36818303.0}, {"nome": "FSD01X3", "ten": "13,8 kV", "ene": 29344642.0}, {"nome": "FSD01X4", "ten": "13,8 kV", "ene": 24986904.0}, {"nome": "FSD01X7", "ten": "13,8 kV", "ene": 22639855.0}, {"nome": "FSD01S2", "ten": "13,8 kV", "ene": 22235886.0}, {"nome": "FSD09M2", "ten": "34,5 kV", "ene": 22031118.0}, {"nome": "IPI09L9", "ten": "34,5 kV", "ene": 21368239.0}, {"nome": "FSD01X1", "ten": "13,8 kV", "ene": 20974374.0}, {"nome": "FSD01X9", "ten": "13,8 kV", "ene": 20633717.0}, {"nome": "FSD01X2", "ten": "13,8 kV", "ene": 19961199.0}, {"nome": "FSD01X5", "ten": "13,8 kV", "ene": 18952090.0}, {"nome": "FSD01X8", "ten": "13,8 kV", "ene": 17214312.0}], "n_trafo_dist": 11454, "pot_dist_kva": 329375.0, "n_mun": 20, "uc_bt": 192628, "uc_bt_ativa": 160763, "uc_mt": 258, "uc_mt_ativa": 248, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 384998746.0, "car_inst": 10703153.0, "dem_cont": 29176.0, "mix": {" ": 33838.0, "Comercial": 89182750.8, "Consumo proprio": 385451.3, "Industrial": 21328287.6, "Iluminacao publica": 2198196.0, "Poder publico": 16463891.0, "Residencial": 231687459.0, "Rural": 9304479.0, "Servico publico": 14414393.5}, "ug": 6032, "ug_suspeito": 90, "ug_pot": 1505569.0, "ug_ene": 48546765.0}, {"cod": "MND", "nome": "MASSANGANO II", "descr": "MASSANGANO II", "pos": "PD", "lat": -9.369641, "lon": -40.798973, "area": 3770.0, "mun": "Casa Nova", "mun_cod": "2907202", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17177", "conj_nome": "MASSANGANO II", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2012-10-21", "dat_max": "2012-10-21", "trafos": [{"cod": "MND02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "21/10/2012", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 40785417.0, "perda_med": 5.634, "alim": [{"nome": "MND01N5", "ten": "13,8 kV", "ene": 22163410.0}, {"nome": "MND01N2", "ten": "13,8 kV", "ene": 8784923.0}, {"nome": "MND01N3", "ten": "13,8 kV", "ene": 4965550.0}, {"nome": "MND01N1", "ten": "13,8 kV", "ene": 2560133.0}, {"nome": "MND01N4", "ten": "13,8 kV", "ene": 2311401.0}], "n_trafo_dist": 362, "pot_dist_kva": 21178.0, "n_mun": 1, "uc_bt": 4928, "uc_bt_ativa": 3995, "uc_mt": 105, "uc_mt_ativa": 105, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 29200950.0, "car_inst": 307075.0, "dem_cont": 8607.0, "mix": {"Comercial": 1730308.2, "Consumo proprio": 8279.8, "Industrial": 4848208.3, "Iluminacao publica": 10260.0, "Poder publico": 801133.2, "Residencial": 6063559.1, "Rural": 15584497.5, "Servico publico": 154704.6}, "ug": 156, "ug_suspeito": 1, "ug_pot": 9320.0, "ug_ene": 2757204.0}, {"cod": "TFL", "nome": "TEOFILANDIA", "descr": "TEOFILANDIA", "pos": "PD", "lat": -11.492306, "lon": -38.992566, "area": 10194.0, "mun": "Teofilândia", "mun_cod": "2931509", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14417", "conj_nome": "TEOFILANDIA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 15.0, "pot_max_mva": 18.75, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1968-06-01", "dat_max": "2012-09-27", "trafos": [{"cod": "TFL02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1968", "sit": "AT"}, {"cod": "TFL02T2", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "27/09/2012", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 16, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 61076295.0, "perda_med": 39.665, "alim": [{"nome": "TFL01P2", "ten": "13,8 kV", "ene": 26004599.0}, {"nome": "TFL01P4", "ten": "13,8 kV", "ene": 14597415.0}, {"nome": "TFL01P1", "ten": "13,8 kV", "ene": 9240026.0}, {"nome": "TFL01P5", "ten": "13,8 kV", "ene": 5912741.0}, {"nome": "TFL01P3", "ten": "13,8 kV", "ene": 5321514.0}], "n_trafo_dist": 2151, "pot_dist_kva": 39838.0, "n_mun": 10, "uc_bt": 37196, "uc_bt_ativa": 33323, "uc_mt": 18, "uc_mt_ativa": 18, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 115737766.0, "car_inst": 3627518.0, "dem_cont": 10980.0, "mix": {"Comercial": 5579940.3, "Consumo proprio": 35616.4, "Industrial": 67805798.2, "Iluminacao publica": 335032.0, "Poder publico": 2701409.5, "Residencial": 36253709.0, "Rural": 1142873.4, "Servico publico": 1883387.5}, "ug": 899, "ug_suspeito": 11, "ug_pot": 2618819.0, "ug_ene": 7113604.0}, {"cod": "RUB", "nome": "RUI BARBOSA", "descr": "RUI BARBOSA", "pos": "PD", "lat": -12.306131, "lon": -40.523684, "area": 3305.0, "mun": "Ruy Barbosa", "mun_cod": "2927200", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Itaberaba", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17180", "conj_nome": "SAO MIGUEL", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IRP", "nome": "IRAPORANGA", "descr": "IRAPORANGA", "pos": "PD", "lat": -12.276881, "lon": -41.52637, "area": 239.0, "mun": "Iraquara", "mun_cod": "2914406", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Irecê", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14341", "conj_nome": "LENCOIS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "APE", "nome": "AFRANIO PEIXOTO - DESATIVADA", "descr": "AFRANIO PEIXOTO - DESATIVADA", "pos": "T", "lat": -12.261685, "lon": -41.387218, "area": 1421.0, "mun": "Lençóis", "mun_cod": "2919306", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14341", "conj_nome": "LENCOIS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PTU", "nome": "PITUACU - CHESF", "descr": "PITUACU - CHESF", "pos": "OD", "lat": -12.941208, "lon": -38.419965, "area": 3881.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15714", "conj_nome": "PITUACU II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EAG", "nome": "ENT. ANTONIO GONCALVES 69KV", "descr": "ENT. ANTONIO GONCALVES 69KV", "pos": "T", "lat": -10.563913, "lon": -40.266014, "area": 59.0, "mun": "Antônio Gonçalves", "mun_cod": "2901809", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Senhor do Bonfim", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17181", "conj_nome": "SENHOR DO BONFIM", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "WMD", "nome": "WHITE MARTINS-CLIENTE", "descr": "WHITE MARTINS-CLIENTE", "pos": "O", "lat": -12.656442, "lon": -38.336106, "area": 1606.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14287", "conj_nome": "COPEC", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 5, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PIT", "nome": "PITUBA", "descr": "PITUBA", "pos": "PD", "lat": -12.995116, "lon": -38.450167, "area": 9679.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14378", "conj_nome": "PITUBA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1983-01-01", "dat_max": "1983-01-01", "trafos": [{"cod": "PIT02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1983", "sit": "AT"}, {"cod": "PIT02T3", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1983", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV", "11,9 kV"], "n_manobra": 17, "n_alim": 10, "ten_alim": ["11,9 kV"], "ene_alim": 185739041.0, "perda_med": 60.971, "alim": [{"nome": "PIT01Y2", "ten": "11,9 kV", "ene": 28202145.0}, {"nome": "PIT01Y3", "ten": "11,9 kV", "ene": 24180977.0}, {"nome": "PIT01Y6", "ten": "11,9 kV", "ene": 20285687.0}, {"nome": "PIT01M1", "ten": "11,9 kV", "ene": 20092007.0}, {"nome": "PIT01Y7", "ten": "11,9 kV", "ene": 19756133.0}, {"nome": "PIT01M2", "ten": "11,9 kV", "ene": 18320333.0}, {"nome": "PIT01Y4", "ten": "11,9 kV", "ene": 17456576.0}, {"nome": "PIT01Y8", "ten": "11,9 kV", "ene": 12632867.0}, {"nome": "PIT01Y5", "ten": "11,9 kV", "ene": 12431394.0}, {"nome": "PIT01Y1", "ten": "11,9 kV", "ene": 12380923.0}], "n_trafo_dist": 1327, "pot_dist_kva": 201824.0, "n_mun": 1, "uc_bt": 43505, "uc_bt_ativa": 36697, "uc_mt": 227, "uc_mt_ativa": 211, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 228491989.0, "car_inst": 10160880.0, "dem_cont": 26425.0, "mix": {" ": 495057.8, "Comercial": 114379711.2, "Consumo proprio": 360.0, "Industrial": 1833463.3, "Iluminacao publica": 819971.6, "Poder publico": 2664011.3, "Residencial": 106724346.8, "Rural": 111812.4, "Servico publico": 1463255.1}, "ug": 590, "ug_suspeito": 19, "ug_pot": 340466.0, "ug_ene": 6419862.0}, {"cod": "IAE", "nome": "ITAPEBI", "descr": "ITAPEBI", "pos": "PD", "lat": -15.966766, "lon": -39.535538, "area": 5862.0, "mun": "Itapebi", "mun_cod": "2916302", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14327", "conj_nome": "ITAPEBI", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["138 kV"], "ten_sec": ["69 kV"], "clas_ten": "14.0", "dat_min": "2000-05-01", "dat_max": "2000-05-01", "trafos": [{"cod": "IAE03T1", "pot": 10.0, "tp": "138 kV", "ts": "69 kV", "dat": "01/05/2000", "sit": "AT"}], "n_bar": 2, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 8, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 19118962.0, "perda_med": 12.308, "alim": [{"nome": "IAE01Z4", "ten": "13,8 kV", "ene": 6343837.0}, {"nome": "IAE01Z3", "ten": "13,8 kV", "ene": 5794293.0}, {"nome": "IAE01Z2", "ten": "13,8 kV", "ene": 4650853.0}, {"nome": "IAE01Z1", "ten": "13,8 kV", "ene": 2329978.0}], "n_trafo_dist": 573, "pot_dist_kva": 17320.0, "n_mun": 5, "uc_bt": 8227, "uc_bt_ativa": 7407, "uc_mt": 65, "uc_mt_ativa": 65, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 14309076.0, "car_inst": 217666.0, "dem_cont": 1041.0, "mix": {"Comercial": 1812060.5, "Consumo proprio": 5833.0, "Industrial": 571975.6, "Iluminacao publica": 36966.0, "Poder publico": 766326.0, "Residencial": 9143894.4, "Rural": 1395043.9, "Servico publico": 576976.6}, "ug": 121, "ug_suspeito": 0, "ug_pot": 5981.0, "ug_ene": 1102532.0}, {"cod": "CSL", "nome": "CASA VELHA", "descr": "CASA VELHA", "pos": "PD", "lat": -14.263743, "lon": -43.29389, "area": 41.0, "mun": "Palmas de Monte Alto", "mun_cod": "2923407", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14346", "conj_nome": "MALHADA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TPA", "nome": "TAPEROA", "descr": "TAPEROA", "pos": "PD", "lat": -13.528715, "lon": -39.114967, "area": 5530.0, "mun": "Taperoá", "mun_cod": "2931202", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14393", "conj_nome": "VALENCA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2018-02-20", "dat_max": "2018-02-20", "trafos": [{"cod": "TPA02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "20/02/2018", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 9, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 19939661.0, "perda_med": 14.449, "alim": [{"nome": "TPA01Y1", "ten": "13,8 kV", "ene": 7364491.0}, {"nome": "TPA01Y2", "ten": "13,8 kV", "ene": 7233376.0}, {"nome": "TPA01Y3", "ten": "13,8 kV", "ene": 5341794.0}], "n_trafo_dist": 752, "pot_dist_kva": 13678.0, "n_mun": 4, "uc_bt": 8300, "uc_bt_ativa": 6864, "uc_mt": 10, "uc_mt_ativa": 9, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 13723304.0, "car_inst": 71940.0, "dem_cont": 947.0, "mix": {"Comercial": 1134692.0, "Consumo proprio": 14113.8, "Industrial": 817192.0, "Iluminacao publica": 867.0, "Poder publico": 672867.0, "Residencial": 9672518.4, "Rural": 826864.3, "Servico publico": 584189.3}, "ug": 134, "ug_suspeito": 4, "ug_pot": 66707.0, "ug_ene": 1387205.0}, {"cod": "BLB", "nome": "BREJO LUIZA DE BRITO -DESATIVADA", "descr": "BREJO LUIZA DE BRITO -DESATIVADA", "pos": "T", "lat": -12.642281, "lon": -42.20733, "area": 720.0, "mun": "Ibitiara", "mun_cod": "2913002", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Boquira", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14262", "conj_nome": "BOQUIRA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IIN", "nome": "ITINGA", "descr": "ITINGA", "pos": "PD", "lat": -12.895604, "lon": -38.331357, "area": 3925.0, "mun": "Lauro de Freitas", "mun_cod": "2919207", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16356", "conj_nome": "ITINGA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 15.0, "pot_max_mva": 20.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2015-12-31", "dat_max": "2015-12-31", "trafos": [{"cod": "IIN02T1", "pot": 15.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "31/12/2015", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["11,9 kV"], "n_manobra": 18, "n_alim": 5, "ten_alim": ["11,9 kV"], "ene_alim": 110547863.0, "perda_med": 54.523, "alim": [{"nome": "IIN01F4", "ten": "11,9 kV", "ene": 32612540.0}, {"nome": "IIN01F1", "ten": "11,9 kV", "ene": 31103193.0}, {"nome": "IIN01F3", "ten": "11,9 kV", "ene": 23727379.0}, {"nome": "IIN01F5", "ten": "11,9 kV", "ene": 18615320.0}, {"nome": "IIN01F2", "ten": "11,9 kV", "ene": 4489432.0}], "n_trafo_dist": 687, "pot_dist_kva": 88858.0, "n_mun": 2, "uc_bt": 35664, "uc_bt_ativa": 27588, "uc_mt": 84, "uc_mt_ativa": 77, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 96698278.0, "car_inst": 3186221.0, "dem_cont": 9501.0, "mix": {"Comercial": 36474474.6, "Consumo proprio": 69045.2, "Industrial": 4898499.4, "Iluminacao publica": 2344670.0, "Poder publico": 4667634.4, "Residencial": 47188359.9, "Rural": 169570.0, "Servico publico": 886024.5}, "ug": 707, "ug_suspeito": 12, "ug_pot": 228326.0, "ug_ene": 7959676.0}, {"cod": "ALG", "nome": "ALAGOINHAS", "descr": "ALAGOINHAS", "pos": "PD", "lat": -12.167128, "lon": -38.417272, "area": 13788.0, "mun": "Alagoinhas", "mun_cod": "2900702", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Alagoinhas", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17169", "conj_nome": "ALAGOINHAS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 50.0, "pot_max_mva": 65.7, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1969-06-01", "dat_max": "2012-11-20", "trafos": [{"cod": "ALG02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1969", "sit": "AT"}, {"cod": "ALG02T2", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "20/11/2012", "sit": "AT"}, {"cod": "ALG02T3", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "30/12/2011", "sit": "AT"}], "n_bar": 3, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 42, "n_alim": 11, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 227797705.0, "perda_med": 49.977, "alim": [{"nome": "ALG01V6", "ten": "13,8 kV", "ene": 31085542.0}, {"nome": "ALG01V2", "ten": "13,8 kV", "ene": 29228280.0}, {"nome": "ALG01V9", "ten": "13,8 kV", "ene": 25028749.0}, {"nome": "ALG09X1", "ten": "34,5 kV", "ene": 21585648.0}, {"nome": "ALG01V8", "ten": "13,8 kV", "ene": 21480222.0}, {"nome": "ALG01V4", "ten": "13,8 kV", "ene": 20499208.0}, {"nome": "ALG01V7", "ten": "13,8 kV", "ene": 19421029.0}, {"nome": "ALG01V3", "ten": "13,8 kV", "ene": 19286863.0}, {"nome": "ALG01V1", "ten": "13,8 kV", "ene": 14700554.0}, {"nome": "ALG01V5", "ten": "13,8 kV", "ene": 13980733.0}, {"nome": "ALG01S1", "ten": "13,8 kV", "ene": 11500877.0}], "n_trafo_dist": 2138, "pot_dist_kva": 151563.0, "n_mun": 4, "uc_bt": 78107, "uc_bt_ativa": 64798, "uc_mt": 155, "uc_mt_ativa": 149, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 197071180.0, "car_inst": 5162248.0, "dem_cont": 19995.0, "mix": {" ": 67.0, "Comercial": 43176701.0, "Consumo proprio": 83657.0, "Industrial": 33142320.5, "Iluminacao publica": 512013.0, "Poder publico": 7917557.8, "Residencial": 101660656.2, "Rural": 2843585.1, "Servico publico": 7734622.5}, "ug": 2247, "ug_suspeito": 36, "ug_pot": 605600.0, "ug_ene": 18552397.0}, {"cod": "DIF", "nome": "DER. CENTRO INDUSTRIAL DE FEIRA", "descr": "DER. CENTRO INDUSTRIAL DE FEIRA", "pos": "T", "lat": -12.294565, "lon": -38.92358, "area": 143.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15709", "conj_nome": "SUBAE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "LAD", "nome": "LAGOA DO DIONISIO -DESATIVADA", "descr": "LAGOA DO DIONISIO -DESATIVADA", "pos": "T", "lat": -11.002302, "lon": -39.292667, "area": 548.0, "mun": "Santaluz", "mun_cod": "2928000", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17143", "conj_nome": "QUEIMADAS II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RFT", "nome": "RIO FORMOSO III", "descr": "RIO FORMOSO III", "pos": "PD", "lat": -14.406916, "lon": -45.465639, "area": 9903.0, "mun": "Cocos", "mun_cod": "2908101", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14400", "conj_nome": "RIO DAS EGUAS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 0.0, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2022-10-31", "dat_max": "2022-10-31", "trafos": [{"cod": "RFT03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "31/10/2022", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": [], "n_manobra": 3, "n_alim": 4, "ten_alim": ["34,5 kV"], "ene_alim": 62622071.0, "perda_med": 0.189, "alim": [{"nome": "RFT09C3", "ten": "34,5 kV", "ene": 42083028.0}, {"nome": "RFT09C2", "ten": "34,5 kV", "ene": 20220043.0}, {"nome": "RFT09C1", "ten": "34,5 kV", "ene": 319001.0}, {"nome": "RFT09B2", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 36, "pot_dist_kva": 1810.0, "n_mun": 2, "uc_bt": 164, "uc_bt_ativa": 141, "uc_mt": 4, "uc_mt_ativa": 4, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 32308287.0, "car_inst": 19981.0, "dem_cont": 11166.0, "mix": {"Comercial": 1571.0, "Poder publico": 17312.0, "Residencial": 160299.5, "Rural": 32129104.9}, "ug": 1, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 3061.0}, {"cod": "ABX", "nome": "ABAIXADORA - CHESF", "descr": "ABAIXADORA - CHESF", "pos": "O", "lat": -9.397009, "lon": -38.201771, "area": 10336.0, "mun": "Paulo Afonso", "mun_cod": "2924009", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14356", "conj_nome": "MODELO REDUZIDO - CHESF", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CDB", "nome": "CANDIBA", "descr": "CANDIBA", "pos": "PD", "lat": -14.405556, "lon": -42.859849, "area": 10114.0, "mun": "Candiba", "mun_cod": "2906600", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MGN", "nome": "MAGNESITA-CLIENTE", "descr": "MAGNESITA-CLIENTE", "pos": "O", "lat": -14.239904, "lon": -41.723956, "area": 7576.0, "mun": "Brumado", "mun_cod": "2904605", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Brumado", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14263", "conj_nome": "BRUMADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 2, "uc_at_ativa": 2, "ene_uc": 109793080.0, "car_inst": 17473.0, "dem_cont": 17035.0, "mix": {"Industrial": 109793080.3}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MLD", "nome": "MALHADA", "descr": "MALHADA", "pos": "PD", "lat": -14.290613, "lon": -43.671276, "area": 22362.0, "mun": "Malhada", "mun_cod": "2920205", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14346", "conj_nome": "MALHADA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 40.0, "pot_max_mva": 43.75, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1990-03-07", "dat_max": "1990-03-07", "trafos": [{"cod": "MLD-SM MOVEL", "pot": 25.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "07/03/1990", "sit": "AT"}, {"cod": "MLD02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "07/03/1990", "sit": "AT"}, {"cod": "MLD02T2", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "07/03/1990", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 6, "n_alim": 5, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 66458921.0, "perda_med": 30.461, "alim": [{"nome": "MLD09N1", "ten": "34,5 kV", "ene": 29891423.0}, {"nome": "MLD09N3", "ten": "34,5 kV", "ene": 13315934.0}, {"nome": "MLD01W1", "ten": "13,8 kV", "ene": 10171326.0}, {"nome": "MLD01W2", "ten": "13,8 kV", "ene": 7556448.0}, {"nome": "MLD09N2", "ten": "34,5 kV", "ene": 5523790.0}], "n_trafo_dist": 3068, "pot_dist_kva": 76256.0, "n_mun": 8, "uc_bt": 32503, "uc_bt_ativa": 29967, "uc_mt": 100, "uc_mt_ativa": 97, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 67998261.0, "car_inst": 7154897.0, "dem_cont": 5735.0, "mix": {"Comercial": 5469623.4, "Consumo proprio": 111885.6, "CS": 311312.0, "Industrial": 2590742.0, "Iluminacao publica": 370894.0, "Poder publico": 2804940.5, "Residencial": 30885191.3, "Rural": 17695047.9, "Servico publico": 7758624.7}, "ug": 1554, "ug_suspeito": 18, "ug_pot": 4997400.0, "ug_ene": 14479464.0}, {"cod": "RDM", "nome": "RIO DO MEIO", "descr": "RIO DO MEIO", "pos": "PD", "lat": -13.207327, "lon": -45.375095, "area": 23395.0, "mun": "Correntina", "mun_cod": "2909307", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17138", "conj_nome": "SAO DESIDERIO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2007-12-22", "dat_max": "2007-12-22", "trafos": [{"cod": "RDM03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "22/12/2007", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 15, "n_alim": 3, "ten_alim": ["34,5 kV"], "ene_alim": 60132252.0, "perda_med": 0.137, "alim": [{"nome": "RDM09M3", "ten": "34,5 kV", "ene": 31798639.0}, {"nome": "RDM09M1", "ten": "34,5 kV", "ene": 20309391.0}, {"nome": "RDM09M2", "ten": "34,5 kV", "ene": 8024222.0}], "n_trafo_dist": 27, "pot_dist_kva": 10280.0, "n_mun": 2, "uc_bt": 44, "uc_bt_ativa": 42, "uc_mt": 15, "uc_mt_ativa": 14, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 53373667.0, "car_inst": 980216.0, "dem_cont": 20610.0, "mix": {"Comercial": 104968.0, "Consumo proprio": 33588.0, "Poder publico": 914.0, "Residencial": 69084.5, "Rural": 53162381.7, "Servico publico": 2731.0}, "ug": 2, "ug_suspeito": 1, "ug_pot": 254463.0, "ug_ene": 263925.0}, {"cod": "CMV", "nome": "CAMACARI V", "descr": "CAMACARI V", "pos": "PD", "lat": -12.699617, "lon": -38.3062, "area": 4278.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17140", "conj_nome": "CAMACARI V", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2021-01-20", "dat_max": "2021-01-20", "trafos": [{"cod": "CMV02T2", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "20/01/2021", "sit": "AT"}, {"cod": "CMV02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "20/01/2021", "sit": "AT"}], "n_bar": 1, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 5, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 61801202.0, "perda_med": 16.79, "alim": [{"nome": "CMV01W4", "ten": "13,8 kV", "ene": 26517967.0}, {"nome": "CMV01W3", "ten": "13,8 kV", "ene": 15054557.0}, {"nome": "CMV01W5", "ten": "13,8 kV", "ene": 12779451.0}, {"nome": "CMV01W2", "ten": "13,8 kV", "ene": 7393096.0}, {"nome": "CMV01W1", "ten": "13,8 kV", "ene": 56132.0}], "n_trafo_dist": 276, "pot_dist_kva": 52119.0, "n_mun": 1, "uc_bt": 10663, "uc_bt_ativa": 9175, "uc_mt": 60, "uc_mt_ativa": 57, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 62309183.0, "car_inst": 456589.0, "dem_cont": 16584.0, "mix": {" ": 21248.0, "Comercial": 13903813.3, "Industrial": 30852908.5, "Iluminacao publica": 285593.0, "Poder publico": 1301563.5, "Residencial": 13652178.6, "Rural": 6918.0, "Servico publico": 2284960.0}, "ug": 349, "ug_suspeito": 4, "ug_pot": 69064.0, "ug_ene": 2743839.0}, {"cod": "VAF", "nome": "VALFILM-CLENTE", "descr": "VALFILM-CLENTE", "pos": "O", "lat": -12.696991, "lon": -38.305321, "area": 1065.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17140", "conj_nome": "CAMACARI V", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 2, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DAD", "nome": "DER. AMERICA DOURADA", "descr": "DER. AMERICA DOURADA", "pos": "T", "lat": -11.448662, "lon": -41.433271, "area": 2217.0, "mun": "América Dourada", "mun_cod": "2901155", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Irecê", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14246", "conj_nome": "AMERICA DOURADA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "OLP", "nome": "OL PAPEIS - CONSUMIDOR", "descr": "OL PAPEIS - CONSUMIDOR", "pos": "CS", "lat": -12.29975, "lon": -38.962518, "area": 10311.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17171", "conj_nome": "ANGELICA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ETR", "nome": "ENTRE RIOS", "descr": "ENTRE RIOS", "pos": "PD", "lat": -11.945245, "lon": -38.089458, "area": 10241.0, "mun": "Entre Rios", "mun_cod": "2910503", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Entre Rios", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14295", "conj_nome": "ENTRE RIOS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1967-06-01", "dat_max": "2017-03-23", "trafos": [{"cod": "ETR02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1967", "sit": "AT"}, {"cod": "ETR02T2", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "23/03/2017", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 22, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 43314632.0, "perda_med": 16.518, "alim": [{"nome": "ETR01C1", "ten": "13,8 kV", "ene": 18234506.0}, {"nome": "ETR01C6", "ten": "13,8 kV", "ene": 8692485.0}, {"nome": "ETR01C3", "ten": "13,8 kV", "ene": 5479553.0}, {"nome": "ETR01C5", "ten": "13,8 kV", "ene": 4241306.0}, {"nome": "ETR01C2", "ten": "13,8 kV", "ene": 4099713.0}, {"nome": "ETR01C4", "ten": "13,8 kV", "ene": 2567070.0}], "n_trafo_dist": 844, "pot_dist_kva": 29020.0, "n_mun": 5, "uc_bt": 17713, "uc_bt_ativa": 15754, "uc_mt": 55, "uc_mt_ativa": 53, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 34175692.0, "car_inst": 693039.0, "dem_cont": 11511.0, "mix": {"Comercial": 4226925.0, "Industrial": 6529691.7, "Iluminacao publica": 342578.0, "Poder publico": 1510172.5, "Residencial": 17702553.8, "Rural": 2420359.9, "Servico publico": 1443411.1}, "ug": 235, "ug_suspeito": 2, "ug_pot": 26562.0, "ug_ene": 2150725.0}, {"cod": "PTR", "nome": "PETRORECONCAVO-CLIENTE", "descr": "PETRORECONCAVO-CLIENTE", "pos": "O", "lat": -12.413947, "lon": -38.507612, "area": 3676.0, "mun": "Catu", "mun_cod": "2907509", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14423", "conj_nome": "TAQUIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 41637918.0, "car_inst": 6825.0, "dem_cont": 6825.0, "mix": {"Industrial": 41637918.1}, "ug": 1, "ug_suspeito": 0, "ug_pot": 6000.0, "ug_ene": 0.0}, {"cod": "ILD", "nome": "ITABELA II", "descr": "ITABELA II", "pos": "PD", "lat": -16.579925, "lon": -39.546015, "area": 2086.0, "mun": "Itabela", "mun_cod": "2914653", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14299", "conj_nome": "EUNAPOLIS 34,5kV", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.5, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "2017-10-24", "dat_max": "2017-10-24", "trafos": [{"cod": "ILD03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "24/10/2017", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 14, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 52546184.0, "perda_med": 14.748, "alim": [{"nome": "ILD01V5", "ten": "13,8 kV", "ene": 21188295.0}, {"nome": "ILD01V4", "ten": "13,8 kV", "ene": 15032769.0}, {"nome": "ILD01V3", "ten": "13,8 kV", "ene": 5774280.0}, {"nome": "ILD01V1", "ten": "13,8 kV", "ene": 5628445.0}, {"nome": "ILD01V2", "ten": "13,8 kV", "ene": 4922394.0}], "n_trafo_dist": 703, "pot_dist_kva": 32774.0, "n_mun": 4, "uc_bt": 11651, "uc_bt_ativa": 10187, "uc_mt": 161, "uc_mt_ativa": 160, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 34326353.0, "car_inst": 1201503.0, "dem_cont": 1545.0, "mix": {"Comercial": 5092050.5, "Consumo proprio": 28249.7, "Industrial": 2818936.1, "Iluminacao publica": 151324.0, "Poder publico": 952708.5, "Residencial": 19810314.1, "Rural": 4562559.4, "Servico publico": 910211.2}, "ug": 448, "ug_suspeito": 8, "ug_pot": 260110.0, "ug_ene": 7248676.0}, {"cod": "ANC", "nome": "ANGICAL", "descr": "ANGICAL", "pos": "PD", "lat": -12.016249, "lon": -44.686558, "area": 10894.0, "mun": "Angical", "mun_cod": "2901403", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Cotegipe", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14249", "conj_nome": "ANGICAL", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "11.0", "dat_min": "1982-11-01", "dat_max": "1982-11-01", "trafos": [{"cod": "ANC02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "01/11/1982", "sit": "AT"}, {"cod": "ANC02T2", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "01/11/1982", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 24, "n_alim": 5, "ten_alim": ["34,5 kV"], "ene_alim": 68752468.0, "perda_med": 42.197, "alim": [{"nome": "ANC09X5", "ten": "34,5 kV", "ene": 20975190.0}, {"nome": "ANC09X4", "ten": "34,5 kV", "ene": 18887222.0}, {"nome": "ANC09X3", "ten": "34,5 kV", "ene": 17097330.0}, {"nome": "ANC09X2", "ten": "34,5 kV", "ene": 8176553.0}, {"nome": "ANC09X1", "ten": "34,5 kV", "ene": 3616173.0}], "n_trafo_dist": 3631, "pot_dist_kva": 77291.0, "n_mun": 12, "uc_bt": 37957, "uc_bt_ativa": 34235, "uc_mt": 59, "uc_mt_ativa": 57, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 91861938.0, "car_inst": 2477543.0, "dem_cont": 519492.0, "mix": {" ": 18572.0, "Comercial": 4639951.9, "Consumo proprio": 44533.8, "Industrial": 777803.2, "Iluminacao publica": 514258.0, "Poder publico": 4492836.0, "Residencial": 46897878.2, "Rural": 28661237.8, "Servico publico": 5814866.4}, "ug": 1250, "ug_suspeito": 12, "ug_pot": 304819.0, "ug_ene": 10055348.0}, {"cod": "COL", "nome": "COACERAL - CELTINS", "descr": "COACERAL - CELTINS", "pos": "OD", "lat": -10.311793, "lon": -45.810858, "area": 10064.0, "mun": "Formosa do Rio Preto", "mun_cod": "2911105", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "ativos BDGD", "conj_cod": "14397", "conj_nome": "RIO BRANCO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "12.0", "dat_min": "2011-06-14", "dat_max": "2011-06-14", "trafos": [{"cod": "COL02T1", "pot": 25.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "14/06/2011", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["34,5 kV"], "ene_alim": 7330657.0, "perda_med": 1.575, "alim": [{"nome": "COL09C1", "ten": "34,5 kV", "ene": 7330657.0}], "n_trafo_dist": 57, "pot_dist_kva": 4000.0, "n_mun": 1, "uc_bt": 136, "uc_bt_ativa": 121, "uc_mt": 6, "uc_mt_ativa": 5, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 2075674.0, "car_inst": 25640.0, "dem_cont": 180.0, "mix": {"Comercial": 343328.5, "Industrial": 23815.0, "Poder publico": 16795.0, "Residencial": 866602.7, "Rural": 792174.9, "Servico publico": 32958.0}, "ug": 23, "ug_suspeito": 0, "ug_pot": 838.0, "ug_ene": 1056132.0}, {"cod": "SDE", "nome": "SAO DESIDERIO", "descr": "SAO DESIDERIO", "pos": "PD", "lat": -12.322983, "lon": -45.01339, "area": 9435.0, "mun": "São Desidério", "mun_cod": "2928901", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17138", "conj_nome": "SAO DESIDERIO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2012-01-27", "dat_max": "2012-01-27", "trafos": [{"cod": "SDE02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "27/01/2012", "sit": "AT"}], "n_bar": 1, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 15, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 34282963.0, "perda_med": 25.248, "alim": [{"nome": "SDE01S1", "ten": "13,8 kV", "ene": 16044206.0}, {"nome": "SDE01S2", "ten": "13,8 kV", "ene": 12906209.0}, {"nome": "SDE01S3", "ten": "13,8 kV", "ene": 5332548.0}], "n_trafo_dist": 789, "pot_dist_kva": 22980.0, "n_mun": 4, "uc_bt": 12717, "uc_bt_ativa": 11536, "uc_mt": 28, "uc_mt_ativa": 27, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 31877057.0, "car_inst": 753797.0, "dem_cont": 3302.0, "mix": {"Comercial": 2985229.9, "Consumo proprio": 93248.1, "Industrial": 7467034.8, "Iluminacao publica": 463657.0, "Poder publico": 2746473.1, "Residencial": 14635482.1, "Rural": 2015942.0, "Servico publico": 1469989.4}, "ug": 580, "ug_suspeito": 4, "ug_pot": 54760.0, "ug_ene": 5114903.0}, {"cod": "COR", "nome": "CORRENTINA - DESATIVADA", "descr": "CORRENTINA - DESATIVADA", "pos": "PD", "lat": -13.3365, "lon": -44.62891, "area": 470.0, "mun": "Correntina", "mun_cod": "2909307", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16346", "conj_nome": "CORRENTINA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 22, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RGD", "nome": "RIO GRANDE II", "descr": "RIO GRANDE II", "pos": "OD", "lat": -12.84465, "lon": -45.491066, "area": 21444.0, "mun": "São Desidério", "mun_cod": "2928901", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "AML", "nome": "AMARALINA", "descr": "AMARALINA", "pos": "PD", "lat": -13.012808, "lon": -38.470111, "area": 969.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14243", "conj_nome": "AMARALINA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 35.0, "pot_max_mva": 46.6, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV", "11,9 kV"], "clas_ten": "11.0", "dat_min": "2001-11-03", "dat_max": "2002-11-03", "trafos": [{"cod": "AML02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "03/11/2001", "sit": "AT"}, {"cod": "AML02T2", "pot": 15.0, "tp": "69 kV", "ts": "11,9 kV", "dat": "03/11/2002", "sit": "AT"}], "n_bar": 3, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV", "11,9 kV"], "n_manobra": 19, "n_alim": 10, "ten_alim": ["11,9 kV"], "ene_alim": 294784631.0, "perda_med": 57.423, "alim": [{"nome": "AML01S1", "ten": "11,9 kV", "ene": 48252113.0}, {"nome": "AML01X4", "ten": "11,9 kV", "ene": 35852869.0}, {"nome": "AML01S5", "ten": "11,9 kV", "ene": 32350495.0}, {"nome": "AML01X5", "ten": "11,9 kV", "ene": 29745149.0}, {"nome": "AML01X3", "ten": "11,9 kV", "ene": 29378649.0}, {"nome": "AML01S3", "ten": "11,9 kV", "ene": 26339078.0}, {"nome": "AML01S4", "ten": "11,9 kV", "ene": 26218057.0}, {"nome": "AML01X1", "ten": "11,9 kV", "ene": 25781155.0}, {"nome": "AML01X2", "ten": "11,9 kV", "ene": 22423287.0}, {"nome": "AML01S2", "ten": "11,9 kV", "ene": 18443778.0}], "n_trafo_dist": 1170, "pot_dist_kva": 154042.0, "n_mun": 1, "uc_bt": 56702, "uc_bt_ativa": 48847, "uc_mt": 152, "uc_mt_ativa": 142, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 206177552.0, "car_inst": 7193222.0, "dem_cont": 15589.0, "mix": {"Comercial": 92623498.3, "Consumo proprio": 58752.0, "Industrial": 1501923.5, "Iluminacao publica": 480456.0, "Poder publico": 3118730.0, "Residencial": 108214838.3, "Rural": 113732.5, "Servico publico": 65621.0}, "ug": 317, "ug_suspeito": 6, "ug_pot": 138745.0, "ug_ene": 4031036.0}, {"cod": "DAC", "nome": "DER. ARACRUZ", "descr": "DER. ARACRUZ", "pos": "T", "lat": -17.897368, "lon": -39.844292, "area": 3648.0, "mun": "Nova Viçosa", "mun_cod": "2923001", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14384", "conj_nome": "POSTO DA MATA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SML", "nome": "SAO MANOEL", "descr": "SAO MANOEL", "pos": "PD", "lat": -13.386005, "lon": -44.53247, "area": 958.0, "mun": "Correntina", "mun_cod": "2909307", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16346", "conj_nome": "CORRENTINA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IBY", "nome": "IMBASSAY -PT", "descr": "IMBASSAY -PT", "pos": "PD", "lat": -12.483934, "lon": -37.965586, "area": 618.0, "mun": "Mata de São João", "mun_cod": "2921005", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17129", "conj_nome": "SAUIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RBC", "nome": "RIO BRANCO", "descr": "RIO BRANCO", "pos": "PD", "lat": -11.81229, "lon": -45.725727, "area": 8503.0, "mun": "Barreiras", "mun_cod": "2903201", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14397", "conj_nome": "RIO BRANCO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "1998-02-04", "dat_max": "1998-02-04", "trafos": [{"cod": "RBC03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "04/02/1998", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 21, "n_alim": 5, "ten_alim": ["34,5 kV"], "ene_alim": 117613008.0, "perda_med": 2.217, "alim": [{"nome": "RBC09P2", "ten": "34,5 kV", "ene": 44733590.0}, {"nome": "RBC09P1", "ten": "34,5 kV", "ene": 33360114.0}, {"nome": "RBC09P5", "ten": "34,5 kV", "ene": 20532644.0}, {"nome": "RBC09P3", "ten": "34,5 kV", "ene": 15987703.0}, {"nome": "RBC09P4", "ten": "34,5 kV", "ene": 2998957.0}], "n_trafo_dist": 356, "pot_dist_kva": 31451.0, "n_mun": 3, "uc_bt": 1709, "uc_bt_ativa": 1523, "uc_mt": 90, "uc_mt_ativa": 89, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 51476703.0, "car_inst": 3901461.0, "dem_cont": 25479.0, "mix": {"Comercial": 500231.0, "Industrial": 124239.8, "Iluminacao publica": 2619.0, "Poder publico": 96825.5, "Residencial": 10094676.2, "Rural": 40534303.8, "Servico publico": 123808.0}, "ug": 86, "ug_suspeito": 0, "ug_pot": 4090.0, "ug_ene": 2825777.0}, {"cod": "RJA", "nome": "RAJADA - CELPE", "descr": "RAJADA - CELPE", "pos": "OD", "lat": -8.709158, "lon": -41.228862, "area": 9227.0, "mun": "Casa Nova", "mun_cod": "2907202", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14274", "conj_nome": "CASA NOVA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SLD", "nome": "SALITRE II", "descr": "SALITRE II", "pos": "PD", "lat": -9.602345, "lon": -40.579323, "area": 5583.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14337", "conj_nome": "JUNCO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 12.5, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2004-04-22", "dat_max": "2004-04-22", "trafos": [{"cod": "SLD02T1", "pot": 12.5, "tp": "69 kV", "ts": "13,8 kV", "dat": "22/04/2004", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 14, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 7591917.0, "perda_med": 0.008, "alim": [{"nome": "SLD01Z1", "ten": "13,8 kV", "ene": 7591917.0}, {"nome": "SLD01Z2", "ten": "13,8 kV", "ene": 0.0}, {"nome": "SLD01Z3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "SLD01Z4", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 1, "pot_dist_kva": 15.0, "n_mun": 1, "uc_bt": 1, "uc_bt_ativa": 1, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 19439.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {"Rural": 19439.0}, "ug": 1, "ug_suspeito": 0, "ug_pot": 20000.0, "ug_ene": 0.0}, {"cod": "TEF", "nome": "TEIXEIRA DE FREITAS", "descr": "TEIXEIRA DE FREITAS", "pos": "PD", "lat": -17.532824, "lon": -39.721045, "area": 10528.0, "mun": "Teixeira de Freitas", "mun_cod": "2931350", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17157", "conj_nome": "TEIXEIRA DE FREITAS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 4, "n_trafo_ativo": 4, "pot_mva": 80.0, "pot_max_mva": 106.4, "ten_pri": ["138 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1973-06-01", "dat_max": "1973-06-01", "trafos": [{"cod": "TEF03T4", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/06/1973", "sit": "AT"}, {"cod": "TEF03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/06/1973", "sit": "AT"}, {"cod": "TEF03T3", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "01/06/1973", "sit": "AT"}, {"cod": "TEF03T2", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "01/06/1973", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["138 kV", "69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 49, "n_alim": 8, "ten_alim": ["13,8 kV"], "ene_alim": 166407983.0, "perda_med": 35.588, "alim": [{"nome": "TEF01P4", "ten": "13,8 kV", "ene": 29739227.0}, {"nome": "TEF01P6", "ten": "13,8 kV", "ene": 28407479.0}, {"nome": "TEF01P3", "ten": "13,8 kV", "ene": 25623946.0}, {"nome": "TEF01P2", "ten": "13,8 kV", "ene": 24147929.0}, {"nome": "TEF01P1", "ten": "13,8 kV", "ene": 23430275.0}, {"nome": "TEF01P8", "ten": "13,8 kV", "ene": 22976885.0}, {"nome": "TEF01P5", "ten": "13,8 kV", "ene": 6546810.0}, {"nome": "TEF01P7", "ten": "13,8 kV", "ene": 5535431.0}], "n_trafo_dist": 1762, "pot_dist_kva": 97610.0, "n_mun": 5, "uc_bt": 45815, "uc_bt_ativa": 38583, "uc_mt": 283, "uc_mt_ativa": 271, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 146920256.0, "car_inst": 6424827.0, "dem_cont": 21012.0, "mix": {"Comercial": 47106588.7, "Consumo proprio": 74218.4, "Industrial": 7260509.2, "Iluminacao publica": 166878.0, "Poder publico": 8771506.6, "Residencial": 71316113.8, "Rural": 7732074.7, "Servico publico": 4492367.2}, "ug": 2732, "ug_suspeito": 35, "ug_pot": 1496481.0, "ug_ene": 22119093.0}, {"cod": "VAL", "nome": "VALENCA", "descr": "VALENCA", "pos": "PD", "lat": -13.355651, "lon": -39.064629, "area": 3627.0, "mun": "Valença", "mun_cod": "2932903", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14393", "conj_nome": "VALENCA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1976-01-01", "dat_max": "2010-10-05", "trafos": [{"cod": "VAL02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1976", "sit": "AT"}, {"cod": "VAL02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "05/10/2010", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 27, "n_alim": 7, "ten_alim": ["13,8 kV"], "ene_alim": 92810341.0, "perda_med": 30.12, "alim": [{"nome": "VAL01V3", "ten": "13,8 kV", "ene": 23894584.0}, {"nome": "VAL01V2", "ten": "13,8 kV", "ene": 19615709.0}, {"nome": "VAL01V4", "ten": "13,8 kV", "ene": 17275526.0}, {"nome": "VAL01V6", "ten": "13,8 kV", "ene": 16588353.0}, {"nome": "VAL01V5", "ten": "13,8 kV", "ene": 12404754.0}, {"nome": "VAL01V1", "ten": "13,8 kV", "ene": 3031390.0}, {"nome": "VAL01V7", "ten": "13,8 kV", "ene": 25.0}], "n_trafo_dist": 1521, "pot_dist_kva": 53882.0, "n_mun": 3, "uc_bt": 38194, "uc_bt_ativa": 32478, "uc_mt": 62, "uc_mt_ativa": 60, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 111873080.0, "car_inst": 521790.0, "dem_cont": 12681.0, "mix": {"Comercial": 56191541.8, "Consumo proprio": 131408.0, "Industrial": 2309561.8, "Iluminacao publica": 96621.0, "Poder publico": 3177821.9, "Residencial": 46016675.8, "Rural": 1516119.1, "Servico publico": 2433330.3}, "ug": 1131, "ug_suspeito": 7, "ug_pot": 124511.0, "ug_ene": 10168386.0}, {"cod": "SIN", "nome": "SANTA INES", "descr": "SANTA INES", "pos": "PD", "lat": -13.295522, "lon": -39.821152, "area": 486.0, "mun": "Santa Inês", "mun_cod": "2927903", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14331", "conj_nome": "JAGUAQUARA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RAN", "nome": "RANGEL", "descr": "RANGEL", "pos": "PD", "lat": -10.310431, "lon": -38.318026, "area": 3746.0, "mun": "Sítio do Quinto", "mun_cod": "2930766", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Jeremoabo", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17176", "conj_nome": "JEREMOABO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DRV", "nome": "DER. RIO VERDE", "descr": "DER. RIO VERDE", "pos": "T", "lat": -10.978727, "lon": -42.344051, "area": 1915.0, "mun": "Itaguaçu da Bahia", "mun_cod": "2915353", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Barra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16364", "conj_nome": "SENTO SE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "AGE", "nome": "ANGELICA", "descr": "ANGELICA", "pos": "PD", "lat": -12.39024, "lon": -38.961332, "area": 10850.0, "mun": "São Gonçalo dos Campos", "mun_cod": "2929305", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17171", "conj_nome": "ANGELICA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1999-08-23", "dat_max": "1999-08-23", "trafos": [{"cod": "AGE02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "23/08/1999", "sit": "AT"}], "n_bar": 2, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 60896510.0, "perda_med": 7.549, "alim": [{"nome": "AGE01M1", "ten": "13,8 kV", "ene": 34064965.0}, {"nome": "AGE01M2", "ten": "13,8 kV", "ene": 13474844.0}, {"nome": "AGE01M3", "ten": "13,8 kV", "ene": 9630238.0}, {"nome": "AGE01M4", "ten": "13,8 kV", "ene": 3726463.0}], "n_trafo_dist": 495, "pot_dist_kva": 21468.0, "n_mun": 2, "uc_bt": 5602, "uc_bt_ativa": 4406, "uc_mt": 20, "uc_mt_ativa": 18, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 53761886.0, "car_inst": 144512.0, "dem_cont": 9254.0, "mix": {" ": 940.0, "Comercial": 5616771.1, "Consumo proprio": 10213.9, "Industrial": 39690325.2, "Iluminacao publica": 1929.0, "Poder publico": 86394.0, "Residencial": 7432924.1, "Rural": 853828.3, "Servico publico": 68560.0}, "ug": 122, "ug_suspeito": 2, "ug_pot": 37197.0, "ug_ene": 1450071.0}, {"cod": "ITL", "nome": "ITABELA", "descr": "ITABELA", "pos": "PD", "lat": -16.57078, "lon": -39.561657, "area": 2511.0, "mun": "Itabela", "mun_cod": "2914653", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14299", "conj_nome": "EUNAPOLIS 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IBE", "nome": "ITAMBE", "descr": "ITAMBE", "pos": "PD", "lat": -15.254736, "lon": -40.624933, "area": 1751.0, "mun": "Itambé", "mun_cod": "2915809", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Itapetinga", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17182", "conj_nome": "ITAMBE 13,8 kV", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "11.0", "dat_min": "1986-06-26", "dat_max": "1986-06-26", "trafos": [{"cod": "IBE02T1", "pot": 5.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "26/06/1986", "sit": "AT"}, {"cod": "IBE02T2", "pot": 5.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "26/06/1986", "sit": "AT"}], "n_bar": 8, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 13, "n_alim": 7, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 47181582.0, "perda_med": 25.264, "alim": [{"nome": "IBE09J1", "ten": "34,5 kV", "ene": 22998408.0}, {"nome": "IBE09J2", "ten": "34,5 kV", "ene": 12036747.0}, {"nome": "IBE01Z2", "ten": "13,8 kV", "ene": 10379328.0}, {"nome": "IBE01Z3", "ten": "13,8 kV", "ene": 1767098.0}, {"nome": "BVT01W3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "IBE01Z1", "ten": "13,8 kV", "ene": 0.0}, {"nome": "RBL09N1", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 2381, "pot_dist_kva": 58624.0, "n_mun": 7, "uc_bt": 31931, "uc_bt_ativa": 28199, "uc_mt": 163, "uc_mt_ativa": 155, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 49860853.0, "car_inst": 2756896.0, "dem_cont": 4212.0, "mix": {"Comercial": 5160251.1, "Consumo proprio": 81141.0, "Industrial": 1303695.2, "Iluminacao publica": 40507.0, "Poder publico": 2446695.6, "Residencial": 32320993.1, "Rural": 5566288.1, "Servico publico": 2941281.6}, "ug": 500, "ug_suspeito": 10, "ug_pot": 529505.0, "ug_ene": 5696027.0}, {"cod": "BNT", "nome": "BONITO", "descr": "BONITO", "pos": "PD", "lat": -11.954576, "lon": -41.278007, "area": 3955.0, "mun": "Bonito", "mun_cod": "2904050", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17173", "conj_nome": "MORRO DO CHAPEU", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 7.5, "pot_max_mva": 9.37, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "2010-10-08", "dat_max": "2010-10-08", "trafos": [{"cod": "BNT03T1", "pot": 7.5, "tp": "138 kV", "ts": "13,8 kV", "dat": "08/10/2010", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 21, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 17525618.0, "perda_med": 26.746, "alim": [{"nome": "BNT01P1", "ten": "13,8 kV", "ene": 9502593.0}, {"nome": "BNT01P2", "ten": "13,8 kV", "ene": 8023024.0}], "n_trafo_dist": 757, "pot_dist_kva": 20432.0, "n_mun": 6, "uc_bt": 9916, "uc_bt_ativa": 8903, "uc_mt": 33, "uc_mt_ativa": 31, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 13952599.0, "car_inst": 661008.0, "dem_cont": 1328.0, "mix": {"Comercial": 1216254.4, "Consumo proprio": 21668.7, "Industrial": 35013.8, "Iluminacao publica": 106938.0, "Poder publico": 531631.1, "Residencial": 7842389.2, "Rural": 1772679.6, "Servico publico": 2426024.6}, "ug": 110, "ug_suspeito": 1, "ug_pot": 66662.0, "ug_ene": 251563126.0}, {"cod": "MDN", "nome": "MEDEIROS NETO", "descr": "MEDEIROS NETO", "pos": "PD", "lat": -17.385381, "lon": -40.221415, "area": 10719.0, "mun": "Medeiros Neto", "mun_cod": "2921104", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14352", "conj_nome": "MEDEIROS NETO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1992-08-30", "dat_max": "2011-09-30", "trafos": [{"cod": "MDN02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/09/2011", "sit": "AT"}, {"cod": "MDN02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/08/1992", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 14, "n_alim": 7, "ten_alim": ["13,8 kV"], "ene_alim": 77588798.0, "perda_med": 25.221, "alim": [{"nome": "MDN01C3", "ten": "13,8 kV", "ene": 19693652.0}, {"nome": "MDN01C1", "ten": "13,8 kV", "ene": 17432420.0}, {"nome": "MDN01C4", "ten": "13,8 kV", "ene": 12743496.0}, {"nome": "MDN01C5", "ten": "13,8 kV", "ene": 11586934.0}, {"nome": "MDN01C7", "ten": "13,8 kV", "ene": 5915327.0}, {"nome": "MDN01C6", "ten": "13,8 kV", "ene": 5325048.0}, {"nome": "MDN01C2", "ten": "13,8 kV", "ene": 4891921.0}], "n_trafo_dist": 3377, "pot_dist_kva": 73048.0, "n_mun": 9, "uc_bt": 28275, "uc_bt_ativa": 25237, "uc_mt": 467, "uc_mt_ativa": 458, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 56712837.0, "car_inst": 1899512.0, "dem_cont": 5040.0, "mix": {"Comercial": 5746788.5, "Consumo proprio": 38304.6, "Industrial": 1925099.6, "Iluminacao publica": 33913.0, "Poder publico": 2723797.8, "Residencial": 33688096.2, "Rural": 10883533.6, "Servico publico": 1673304.3}, "ug": 868, "ug_suspeito": 9, "ug_pot": 120406.0, "ug_ene": 6972190.0}, {"cod": "ARL", "nome": "AURELINO LEAL", "descr": "AURELINO LEAL", "pos": "PD", "lat": -14.318156, "lon": -39.317192, "area": 4604.0, "mun": "Aurelino Leal", "mun_cod": "2902401", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "FPT", "nome": "FAZENDA PIRATINI", "descr": "FAZENDA PIRATINI", "pos": "PD", "lat": -13.831819, "lon": -45.686758, "area": 10068.0, "mun": "Jaborandi", "mun_cod": "2917359", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14400", "conj_nome": "RIO DAS EGUAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IBU", "nome": "IBIRAPUA", "descr": "IBIRAPUA", "pos": "PD", "lat": -17.698271, "lon": -40.093804, "area": 9763.0, "mun": "Ibirapuã", "mun_cod": "2912806", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14352", "conj_nome": "MEDEIROS NETO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 0.0, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "2022-10-31", "dat_max": "2022-10-31", "trafos": [{"cod": "IBU03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "31/10/2022", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 32028713.0, "perda_med": 3.008, "alim": [{"nome": "IBU01S1", "ten": "13,8 kV", "ene": 24316286.0}, {"nome": "IBU01S2", "ten": "13,8 kV", "ene": 7712427.0}, {"nome": "IBU01S3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "IBU01S4", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 562, "pot_dist_kva": 20725.0, "n_mun": 4, "uc_bt": 4392, "uc_bt_ativa": 3932, "uc_mt": 68, "uc_mt_ativa": 61, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 30687560.0, "car_inst": 14038408.0, "dem_cont": 4003056.0, "mix": {"Comercial": 686789.7, "Consumo proprio": 1660.0, "Industrial": 18113990.9, "Iluminacao publica": 75923.0, "Poder publico": 616776.0, "Residencial": 7113491.8, "Rural": 3682490.4, "Servico publico": 396438.2}, "ug": 190, "ug_suspeito": 8, "ug_pot": 11513237.0, "ug_ene": 6980597.0}, {"cod": "MAD", "nome": "MARAU II", "descr": "MARAU II", "pos": "PD", "lat": -14.133576, "lon": -39.001133, "area": 611.0, "mun": "Maraú", "mun_cod": "2920700", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DCN", "nome": "DER. CASA NOVA", "descr": "DER. CASA NOVA", "pos": "CS", "lat": -9.367115, "lon": -40.799151, "area": 3665.0, "mun": "Casa Nova", "mun_cod": "2907202", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17177", "conj_nome": "MASSANGANO II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "AMG", "nome": "AMARGOSA", "descr": "AMARGOSA", "pos": "PD", "lat": -13.02964, "lon": -39.593177, "area": 9329.0, "mun": "Amargosa", "mun_cod": "2901007", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14244", "conj_nome": "AMARGOSA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1962-06-01", "dat_max": "1962-06-01", "trafos": [{"cod": "AMG02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1962", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 22, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 52781901.0, "perda_med": 30.422, "alim": [{"nome": "AMG01M5", "ten": "13,8 kV", "ene": 14378215.0}, {"nome": "AMG01M4", "ten": "13,8 kV", "ene": 11124297.0}, {"nome": "AMG01M1", "ten": "13,8 kV", "ene": 9142633.0}, {"nome": "AMG01M3", "ten": "13,8 kV", "ene": 8925536.0}, {"nome": "AMG01M2", "ten": "13,8 kV", "ene": 5608226.0}, {"nome": "AMG01M6", "ten": "13,8 kV", "ene": 3602994.0}], "n_trafo_dist": 1958, "pot_dist_kva": 47726.0, "n_mun": 11, "uc_bt": 31873, "uc_bt_ativa": 28449, "uc_mt": 53, "uc_mt_ativa": 51, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 49679935.0, "car_inst": 1894804.0, "dem_cont": 2282.0, "mix": {"Comercial": 6484167.5, "Consumo proprio": 42730.9, "Industrial": 3028875.6, "Iluminacao publica": 354761.1, "Poder publico": 2850052.3, "Residencial": 32450485.9, "Rural": 2245804.9, "Servico publico": 2223056.2}, "ug": 824, "ug_suspeito": 20, "ug_pot": 315261.0, "ug_ene": 10342593.0}, {"cod": "ICR", "nome": "ITACARE", "descr": "ITACARE", "pos": "PD", "lat": -14.286628, "lon": -38.998307, "area": 605.0, "mun": "Itacaré", "mun_cod": "2914901", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "POM", "nome": "POMBOS - CEMIG", "descr": "POMBOS - CEMIG", "pos": "OD", "lat": -15.744801, "lon": -41.10982, "area": 1584.0, "mun": "Encruzilhada", "mun_cod": "2910404", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Itapetinga", "mun_aprox": false, "mun_fonte": "ativos BDGD", "conj_cod": "17183", "conj_nome": "ITAMBE 34,5 kV", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2011-11-12", "dat_max": "2011-11-12", "trafos": [{"cod": "POM02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "12/11/2011", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 57455.0, "perda_med": 0.322, "alim": [{"nome": "POM01X1", "ten": "13,8 kV", "ene": 57455.0}], "n_trafo_dist": 3, "pot_dist_kva": 55.0, "n_mun": 1, "uc_bt": 70, "uc_bt_ativa": 66, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 52352.0, "car_inst": 1000.0, "dem_cont": 0.0, "mix": {"Comercial": 1468.0, "Residencial": 50884.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RBL", "nome": "RIBEIRAO DO LARGO", "descr": "RIBEIRAO DO LARGO", "pos": "PD", "lat": -15.449994, "lon": -40.747345, "area": 863.0, "mun": "Ribeirão do Largo", "mun_cod": "2926657", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Itapetinga", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17183", "conj_nome": "ITAMBE 34,5 kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "VLN", "nome": "VALENTE", "descr": "VALENTE", "pos": "PD", "lat": -11.421316, "lon": -39.456679, "area": 11528.0, "mun": "Valente", "mun_cod": "2933000", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14392", "conj_nome": "VALENTE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 4, "n_trafo_ativo": 4, "pot_mva": 60.0, "pot_max_mva": 78.2, "ten_pri": ["138 kV", "69 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "2016-07-05", "dat_max": "2016-09-04", "trafos": [{"cod": "VLN03T1", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "05/07/2016", "sit": "AT"}, {"cod": "VLN03T2", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "06/07/2016", "sit": "AT"}, {"cod": "VLN02T4", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "04/09/2016", "sit": "AT"}, {"cod": "VLN02T3", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "05/07/2016", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["138 kV", "69 kV"], "ten_bar_mt": ["13,8 kV", "cod. 57"], "n_manobra": 44, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 105601278.0, "perda_med": 45.691, "alim": [{"nome": "VLN01N6", "ten": "13,8 kV", "ene": 29784197.0}, {"nome": "VLN01N2", "ten": "13,8 kV", "ene": 21741049.0}, {"nome": "VLN01N5", "ten": "13,8 kV", "ene": 21124383.0}, {"nome": "VLN01N4", "ten": "13,8 kV", "ene": 13748073.0}, {"nome": "VLN01N1", "ten": "13,8 kV", "ene": 11516816.0}, {"nome": "VLN01N3", "ten": "13,8 kV", "ene": 7686759.0}], "n_trafo_dist": 3472, "pot_dist_kva": 67295.0, "n_mun": 13, "uc_bt": 50543, "uc_bt_ativa": 45622, "uc_mt": 43, "uc_mt_ativa": 40, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 71417335.0, "car_inst": 4372628.0, "dem_cont": 3736.0, "mix": {" ": 819.0, "Comercial": 10121064.3, "Consumo proprio": 72825.1, "Industrial": 5533096.1, "Iluminacao publica": 431349.0, "Poder publico": 4331628.2, "Residencial": 48527556.8, "Rural": 1097544.5, "Servico publico": 1301452.4}, "ug": 1109, "ug_suspeito": 7, "ug_pot": 99268.0, "ug_ene": 7929223.0}, {"cod": "DPD", "nome": "DER. PITUACU II", "descr": "DER. PITUACU II", "pos": "T", "lat": -12.943276, "lon": -38.419052, "area": 3596.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15714", "conj_nome": "PITUACU II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EPO", "nome": "ENT. POCOES", "descr": "ENT. POCOES", "pos": "T", "lat": -14.52017, "lon": -40.378167, "area": 804.0, "mun": "Poções", "mun_cod": "2925105", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14380", "conj_nome": "POCOES", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DTG", "nome": "DER. TIGRE", "descr": "DER. TIGRE", "pos": "T", "lat": -12.691465, "lon": -38.305904, "area": 297.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14287", "conj_nome": "COPEC", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ODD", "nome": "OLINDINA II - CHESF", "descr": "OLINDINA II - CHESF", "pos": "OD", "lat": -11.317576, "lon": -38.381345, "area": 13545.0, "mun": "Olindina", "mun_cod": "2923100", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14366", "conj_nome": "OLINDINA - CHESF", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2011-08-26", "dat_max": "2011-08-26", "trafos": [{"cod": "ODD02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "26/08/2011", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 67415850.0, "perda_med": 34.351, "alim": [{"nome": "ODD01M1", "ten": "13,8 kV", "ene": 21000340.0}, {"nome": "ODD01M2", "ten": "13,8 kV", "ene": 16249888.0}, {"nome": "ODD01M4", "ten": "13,8 kV", "ene": 13925201.0}, {"nome": "ODD01M5", "ten": "13,8 kV", "ene": 12163453.0}, {"nome": "ODD01M3", "ten": "13,8 kV", "ene": 4076970.0}], "n_trafo_dist": 2327, "pot_dist_kva": 48654.0, "n_mun": 7, "uc_bt": 37741, "uc_bt_ativa": 34089, "uc_mt": 102, "uc_mt_ativa": 99, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 53532568.0, "car_inst": 3523591.0, "dem_cont": 1087.0, "mix": {"Comercial": 4835535.2, "Consumo proprio": 2607.0, "Industrial": 310986.4, "Iluminacao publica": 252984.0, "Poder publico": 2512033.7, "Residencial": 32375239.0, "Rural": 4536514.7, "Servico publico": 8706668.5}, "ug": 520, "ug_suspeito": 5, "ug_pot": 88978.0, "ug_ene": 4901857.0}, {"cod": "SLU", "nome": "SALITRE I - CODEVASF", "descr": "SALITRE I - CODEVASF", "pos": "PD", "lat": -9.513682, "lon": -40.614719, "area": 8881.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14337", "conj_nome": "JUNCO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2004-04-30", "dat_max": "2012-09-03", "trafos": [{"cod": "SLU02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "03/09/2012", "sit": "AT"}, {"cod": "SLU02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/04/2004", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 25, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 10769976.0, "perda_med": 0.082, "alim": [{"nome": "SLU01M3", "ten": "13,8 kV", "ene": 10769976.0}, {"nome": "SLU01M1", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 5, "pot_dist_kva": 1100.0, "n_mun": 1, "uc_bt": 48, "uc_bt_ativa": 40, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 4, "uc_at_ativa": 2, "ene_uc": 19422224.0, "car_inst": 24747.0, "dem_cont": 11797.0, "mix": {"Comercial": 13766.8, "Consumo proprio": 27369.5, "Residencial": 47103.6, "Rural": 19333984.3}, "ug": 5, "ug_suspeito": 0, "ug_pot": 45005.0, "ug_ene": 177646406.0}, {"cod": "RDL", "nome": "RODELAS", "descr": "RODELAS", "pos": "PD", "lat": -8.848705, "lon": -38.771513, "area": 10380.0, "mun": "Rodelas", "mun_cod": "2927101", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16361", "conj_nome": "RODELAS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1987-01-20", "dat_max": "1987-01-20", "trafos": [{"cod": "RDL02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "20/01/1987", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 5, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 32713756.0, "perda_med": 8.083, "alim": [{"nome": "RDL01X1", "ten": "13,8 kV", "ene": 16406568.0}, {"nome": "RDL01X2", "ten": "13,8 kV", "ene": 7725399.0}, {"nome": "RDL01X3", "ten": "13,8 kV", "ene": 4802922.0}, {"nome": "RDL01X4", "ten": "13,8 kV", "ene": 3778866.0}], "n_trafo_dist": 393, "pot_dist_kva": 18457.0, "n_mun": 3, "uc_bt": 5109, "uc_bt_ativa": 4474, "uc_mt": 25, "uc_mt_ativa": 24, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 25686636.0, "car_inst": 248739.0, "dem_cont": 4645.0, "mix": {"Comercial": 910052.6, "Consumo proprio": 45166.7, "Industrial": 207071.0, "Iluminacao publica": 23501.0, "Poder publico": 1058054.0, "Residencial": 6192934.9, "Rural": 16096034.8, "Servico publico": 1153820.6}, "ug": 161, "ug_suspeito": 5, "ug_pot": 61557.0, "ug_ene": 1772939.0}, {"cod": "UBR", "nome": "UMBURANAS", "descr": "UMBURANAS", "pos": "PD", "lat": -10.719012, "lon": -41.314686, "area": 925.0, "mun": "Umburanas", "mun_cod": "2932457", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Senhor do Bonfim", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17146", "conj_nome": "JACOBINA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TRN", "nome": "TORRINHAS", "descr": "TORRINHAS", "pos": "PD", "lat": -13.569118, "lon": -39.011831, "area": 465.0, "mun": "Cairu", "mun_cod": "2905404", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17163", "conj_nome": "ITABEROE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TNH", "nome": "TANHACU", "descr": "TANHACU", "pos": "PD", "lat": -14.019634, "lon": -41.251828, "area": 10391.0, "mun": "Tanhaçu", "mun_cod": "2931004", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Brumado", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14430", "conj_nome": "TANHACU", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 30.0, "pot_max_mva": 39.1, "ten_pri": ["138 kV", "69 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1979-05-01", "dat_max": "2020-10-06", "trafos": [{"cod": "TNH03T2", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "06/10/2020", "sit": "AT"}, {"cod": "TNH02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/05/1979", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 36, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 39609747.0, "perda_med": 25.273, "alim": [{"nome": "TNH01J4", "ten": "13,8 kV", "ene": 14602542.0}, {"nome": "TNH01J5", "ten": "13,8 kV", "ene": 9192141.0}, {"nome": "TNH01J2", "ten": "13,8 kV", "ene": 6632551.0}, {"nome": "TNH01J3", "ten": "13,8 kV", "ene": 6329666.0}, {"nome": "TNH01J1", "ten": "13,8 kV", "ene": 2852847.0}], "n_trafo_dist": 2029, "pot_dist_kva": 40252.0, "n_mun": 11, "uc_bt": 22614, "uc_bt_ativa": 20658, "uc_mt": 75, "uc_mt_ativa": 71, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 36407037.0, "car_inst": 2129444.0, "dem_cont": 848.0, "mix": {"Comercial": 5247538.5, "Consumo proprio": 41998.8, "Industrial": 597405.7, "Iluminacao publica": 161100.0, "Poder publico": 1540714.8, "Residencial": 21479356.3, "Rural": 6096319.5, "Servico publico": 1242603.5}, "ug": 1590, "ug_suspeito": 26, "ug_pot": 348868.0, "ug_ene": 11380902.0}, {"cod": "GDC", "nome": "GUINE DE CIMA", "descr": "GUINE DE CIMA", "pos": "PD", "lat": -12.843449, "lon": -41.51285, "area": 334.0, "mun": "Mucugê", "mun_cod": "2921906", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14359", "conj_nome": "MUCUGE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CVD", "nome": "CASCAVEL II", "descr": "CASCAVEL II", "pos": "PD", "lat": -13.26039, "lon": -41.387362, "area": 2649.0, "mun": "Mucugê", "mun_cod": "2921906", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14359", "conj_nome": "MUCUGE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SIC", "nome": "SICABRAS-CLIENTE", "descr": "SICABRAS-CLIENTE", "pos": "O", "lat": -12.82203, "lon": -38.420541, "area": 1071.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14281", "conj_nome": "CIA I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 98097476.0, "car_inst": 21879.0, "dem_cont": 22594.0, "mix": {"Industrial": 98097476.4}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "VIP", "nome": "VIPAL-CLIENTE", "descr": "VIPAL-CLIENTE", "pos": "O", "lat": -12.283668, "lon": -38.911669, "area": 1232.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15709", "conj_nome": "SUBAE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 56820420.0, "car_inst": 9683.0, "dem_cont": 9268.0, "mix": {"Industrial": 56820420.5}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "FNV", "nome": "FONTE NOVA", "descr": "FONTE NOVA", "pos": "PD", "lat": -12.97984, "lon": -38.504519, "area": 1874.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16350", "conj_nome": "FONTE NOVA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 50.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2013-06-03", "dat_max": "2013-06-03", "trafos": [{"cod": "FNV02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "03/06/2013", "sit": "AT"}, {"cod": "FNV02T2", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "03/06/2013", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["11,9 kV"], "n_manobra": 5, "n_alim": 10, "ten_alim": ["11,9 kV"], "ene_alim": 216966766.0, "perda_med": 31.113, "alim": [{"nome": "FNV01F1", "ten": "11,9 kV", "ene": 43020138.0}, {"nome": "FNV01V2", "ten": "11,9 kV", "ene": 32589631.0}, {"nome": "FNV01F4", "ten": "11,9 kV", "ene": 31296761.0}, {"nome": "FNV01V3", "ten": "11,9 kV", "ene": 21914349.0}, {"nome": "FNV01F2", "ten": "11,9 kV", "ene": 19781360.0}, {"nome": "FNV01V4", "ten": "11,9 kV", "ene": 19493945.0}, {"nome": "FNV01V1", "ten": "11,9 kV", "ene": 16929467.0}, {"nome": "FNV01F5", "ten": "11,9 kV", "ene": 16906826.0}, {"nome": "FNV01F3", "ten": "11,9 kV", "ene": 9158404.0}, {"nome": "FNV01V5", "ten": "11,9 kV", "ene": 5875885.0}], "n_trafo_dist": 714, "pot_dist_kva": 111415.0, "n_mun": 1, "uc_bt": 40943, "uc_bt_ativa": 32869, "uc_mt": 136, "uc_mt_ativa": 130, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 167474639.0, "car_inst": 3478163.0, "dem_cont": 25890.0, "mix": {"Comercial": 81038497.8, "Consumo proprio": 36792.0, "Industrial": 1936200.9, "Iluminacao publica": 1766091.0, "Poder publico": 21183947.4, "Residencial": 61012470.1, "Rural": 410434.0, "Servico publico": 90205.7}, "ug": 314, "ug_suspeito": 5, "ug_pot": 124514.0, "ug_ene": 2431835.0}, {"cod": "CSN", "nome": "CASA NOVA", "descr": "CASA NOVA", "pos": "PD", "lat": -9.171779, "lon": -40.97435, "area": 10303.0, "mun": "Casa Nova", "mun_cod": "2907202", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14274", "conj_nome": "CASA NOVA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1991-12-30", "dat_max": "2021-10-31", "trafos": [{"cod": "CSN02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/12/1991", "sit": "AT"}, {"cod": "CSN02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "31/10/2021", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 16, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 52343828.0, "perda_med": 13.68, "alim": [{"nome": "CSN01C2", "ten": "13,8 kV", "ene": 23593041.0}, {"nome": "CSN01C3", "ten": "13,8 kV", "ene": 11818785.0}, {"nome": "CSN01C1", "ten": "13,8 kV", "ene": 11017652.0}, {"nome": "CSN01C4", "ten": "13,8 kV", "ene": 4215396.0}, {"nome": "CSN01C6", "ten": "13,8 kV", "ene": 1184892.0}, {"nome": "CSN01C5", "ten": "13,8 kV", "ene": 514062.0}], "n_trafo_dist": 1411, "pot_dist_kva": 38448.0, "n_mun": 1, "uc_bt": 14936, "uc_bt_ativa": 11796, "uc_mt": 141, "uc_mt_ativa": 139, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 45408484.0, "car_inst": 1077612.0, "dem_cont": 3923.0, "mix": {"Comercial": 5065888.3, "Consumo proprio": 35143.5, "Industrial": 1666877.6, "Iluminacao publica": 82417.0, "Poder publico": 2711183.2, "Residencial": 20109243.4, "Rural": 15600879.5, "Servico publico": 136851.0}, "ug": 747, "ug_suspeito": 12, "ug_pot": 136710.0, "ug_ene": 7594832.0}, {"cod": "MDR", "nome": "MODELO REDUZIDO", "descr": "MODELO REDUZIDO", "pos": "PD", "lat": -9.392701, "lon": -38.21271, "area": 587.0, "mun": "Paulo Afonso", "mun_cod": "2924009", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14356", "conj_nome": "MODELO REDUZIDO - CHESF", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2011-11-12", "dat_max": "2011-11-12", "trafos": [{"cod": "MDR02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "12/11/2011", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 3, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 43772166.0, "perda_med": 70.828, "alim": [{"nome": "MDR01Y4", "ten": "13,8 kV", "ene": 24421318.0}, {"nome": "MDR01Y1", "ten": "13,8 kV", "ene": 19350848.0}], "n_trafo_dist": 350, "pot_dist_kva": 29672.0, "n_mun": 1, "uc_bt": 14953, "uc_bt_ativa": 12821, "uc_mt": 45, "uc_mt_ativa": 44, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 42783075.0, "car_inst": 944767.0, "dem_cont": 2979.0, "mix": {"Comercial": 12630005.0, "Consumo proprio": 90960.0, "Industrial": 363527.2, "Iluminacao publica": 89901.0, "Poder publico": 3698823.7, "Residencial": 25739807.1, "Rural": 27339.0, "Servico publico": 142711.7}, "ug": 1263, "ug_suspeito": 45, "ug_pot": 611400.0, "ug_ene": 8678265.0}, {"cod": "MUR", "nome": "MURITIBA", "descr": "MURITIBA", "pos": "PD", "lat": -12.619002, "lon": -38.998637, "area": 6710.0, "mun": "Muritiba", "mun_cod": "2922300", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14362", "conj_nome": "MURITIBA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1970-01-01", "dat_max": "1970-01-01", "trafos": [{"cod": "MUR02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1970", "sit": "AT"}], "n_bar": 2, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 2, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 63421337.0, "perda_med": 32.745, "alim": [{"nome": "MUR01Y1", "ten": "13,8 kV", "ene": 22441373.0}, {"nome": "MUR01Y5", "ten": "13,8 kV", "ene": 14823693.0}, {"nome": "MUR01Y2", "ten": "13,8 kV", "ene": 13713313.0}, {"nome": "MUR01Y3", "ten": "13,8 kV", "ene": 10181055.0}, {"nome": "MUR01Y4", "ten": "13,8 kV", "ene": 2261903.0}], "n_trafo_dist": 1380, "pot_dist_kva": 45528.0, "n_mun": 5, "uc_bt": 25571, "uc_bt_ativa": 21308, "uc_mt": 43, "uc_mt_ativa": 41, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 43263525.0, "car_inst": 1863919.0, "dem_cont": 3232.0, "mix": {"Comercial": 5212858.8, "Consumo proprio": 48765.8, "Industrial": 1758807.5, "Iluminacao publica": 121341.0, "Poder publico": 1924592.5, "Residencial": 27280289.9, "Rural": 3634549.8, "Servico publico": 3282319.2}, "ug": 452, "ug_suspeito": 10, "ug_pot": 174775.0, "ug_ene": 4201685.0}, {"cod": "PVD", "nome": "POCO VERDE - ENERGIPE", "descr": "POCO VERDE - ENERGIPE", "pos": "OD", "lat": -10.714904, "lon": -38.176904, "area": 12854.0, "mun": "Fátima", "mun_cod": "2910750", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "ativos BDGD", "conj_cod": "15703", "conj_nome": "POCO VERDE - ENERGIPE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2003-02-04", "dat_max": "2003-02-04", "trafos": [{"cod": "PVD02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "04/02/2003", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 4526656.0, "perda_med": 16.621, "alim": [{"nome": "PVD01F1", "ten": "13,8 kV", "ene": 4526656.0}], "n_trafo_dist": 301, "pot_dist_kva": 4018.0, "n_mun": 3, "uc_bt": 3291, "uc_bt_ativa": 3125, "uc_mt": 6, "uc_mt_ativa": 5, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 3303794.0, "car_inst": 130896.0, "dem_cont": 400.0, "mix": {"Comercial": 77711.5, "Industrial": 33020.2, "Iluminacao publica": 1051.0, "Poder publico": 126736.6, "Residencial": 2388980.8, "Rural": 333267.3, "Servico publico": 343026.6}, "ug": 16, "ug_suspeito": 0, "ug_pot": 78.0, "ug_ene": 109037.0}, {"cod": "SRI", "nome": "SERRINHA", "descr": "SERRINHA", "pos": "PD", "lat": -11.678081, "lon": -39.006278, "area": 3831.0, "mun": "Serrinha", "mun_cod": "2930501", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17155", "conj_nome": "SERRINHA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1959-06-01", "dat_max": "1959-06-01", "trafos": [{"cod": "SRI02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1959", "sit": "AT"}, {"cod": "SRI02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1959", "sit": "AT"}], "n_bar": 2, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 35, "n_alim": 8, "ten_alim": ["13,8 kV"], "ene_alim": 86329015.0, "perda_med": 32.439, "alim": [{"nome": "SRI01L8", "ten": "13,8 kV", "ene": 16874876.0}, {"nome": "SRI01L4", "ten": "13,8 kV", "ene": 15126108.0}, {"nome": "SRI01L2", "ten": "13,8 kV", "ene": 13999055.0}, {"nome": "SRI01L1", "ten": "13,8 kV", "ene": 11685329.0}, {"nome": "SRI01L6", "ten": "13,8 kV", "ene": 9843256.0}, {"nome": "SRI01L7", "ten": "13,8 kV", "ene": 8123797.0}, {"nome": "SRI01L3", "ten": "13,8 kV", "ene": 6940855.0}, {"nome": "SRI01L5", "ten": "13,8 kV", "ene": 3735739.0}], "n_trafo_dist": 1936, "pot_dist_kva": 58717.0, "n_mun": 9, "uc_bt": 49018, "uc_bt_ativa": 43087, "uc_mt": 75, "uc_mt_ativa": 71, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 89952287.0, "car_inst": 1173795.0, "dem_cont": 5953.0, "mix": {" ": 534.0, "Comercial": 20267657.4, "Consumo proprio": 192945.9, "Industrial": 4360463.9, "Iluminacao publica": 156489.0, "Poder publico": 3839162.4, "Residencial": 53105263.6, "Rural": 3127573.1, "Servico publico": 4902197.5}, "ug": 1233, "ug_suspeito": 17, "ug_pot": 273508.0, "ug_ene": 10000724.0}, {"cod": "SFP", "nome": "SAO FELIPE", "descr": "SAO FELIPE", "pos": "PD", "lat": -12.844682, "lon": -39.103639, "area": 7878.0, "mun": "São Felipe", "mun_cod": "2929107", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14415", "conj_nome": "SAO FELIPE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1969-01-01", "dat_max": "1969-01-01", "trafos": [{"cod": "SFP02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1969", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 34, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 38997270.0, "perda_med": 23.684, "alim": [{"nome": "SFP01X2", "ten": "13,8 kV", "ene": 13175898.0}, {"nome": "SFP01X5", "ten": "13,8 kV", "ene": 8131235.0}, {"nome": "SFP01X1", "ten": "13,8 kV", "ene": 7946074.0}, {"nome": "SFP01X4", "ten": "13,8 kV", "ene": 6181563.0}, {"nome": "SFP01X3", "ten": "13,8 kV", "ene": 3562500.0}], "n_trafo_dist": 1761, "pot_dist_kva": 39857.0, "n_mun": 10, "uc_bt": 17942, "uc_bt_ativa": 16101, "uc_mt": 24, "uc_mt_ativa": 23, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 27853661.0, "car_inst": 1059830.0, "dem_cont": 834.0, "mix": {"Comercial": 3872168.8, "Consumo proprio": 56578.6, "Industrial": 1687763.9, "Iluminacao publica": 98605.0, "Poder publico": 1247766.0, "Residencial": 17183939.6, "Rural": 2851226.0, "Servico publico": 855613.2}, "ug": 305, "ug_suspeito": 5, "ug_pot": 64411.0, "ug_ene": 4860519.0}, {"cod": "SQD", "nome": "SAQUINHO II - ENERGIPE", "descr": "SAQUINHO II - ENERGIPE", "pos": "OD", "lat": -11.195378, "lon": -38.002799, "area": 2292.0, "mun": "Itapicuru", "mun_cod": "2916500", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14421", "conj_nome": "SAQUINHO - ENERGIPE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2011-08-22", "dat_max": "2011-08-22", "trafos": [{"cod": "SQD02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "22/08/2011", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 9474866.0, "perda_med": 12.273, "alim": [{"nome": "SQD01S1", "ten": "13,8 kV", "ene": 7399093.0}, {"nome": "SQD01S2", "ten": "13,8 kV", "ene": 1594820.0}, {"nome": "SQD01S3", "ten": "13,8 kV", "ene": 480953.0}], "n_trafo_dist": 394, "pot_dist_kva": 6435.0, "n_mun": 1, "uc_bt": 7409, "uc_bt_ativa": 6766, "uc_mt": 3, "uc_mt_ativa": 3, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 9284079.0, "car_inst": 1802651.0, "dem_cont": 251.0, "mix": {"Comercial": 583364.3, "Industrial": 86979.8, "Iluminacao publica": 53553.0, "Poder publico": 191539.0, "Residencial": 5981697.5, "Rural": 2013654.5, "Servico publico": 373291.0}, "ug": 62, "ug_suspeito": 0, "ug_pot": 1622.0, "ug_ene": 753273.0}, {"cod": "MSP", "nome": "MORRO DE SAO PAULO", "descr": "MORRO DE SAO PAULO", "pos": "PD", "lat": -13.395896, "lon": -38.914226, "area": 2492.0, "mun": "Cairu", "mun_cod": "2905404", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17163", "conj_nome": "ITABEROE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "OLV", "nome": "OLIVENCA", "descr": "OLIVENCA", "pos": "PD", "lat": -14.959054, "lon": -39.0303, "area": 2565.0, "mun": "Ilhéus", "mun_cod": "2913606", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17167", "conj_nome": "ITABUNA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SLT", "nome": "SALITRE III - CODEVASF", "descr": "SALITRE III - CODEVASF", "pos": "PD", "lat": -9.606577, "lon": -40.579913, "area": 22898.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14337", "conj_nome": "JUNCO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2012-12-13", "dat_max": "2012-12-13", "trafos": [{"cod": "SLT02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "13/12/2012", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 29, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 1868346.0, "perda_med": 0.401, "alim": [{"nome": "SLT01F1", "ten": "13,8 kV", "ene": 1868346.0}], "n_trafo_dist": 17, "pot_dist_kva": 1671.0, "n_mun": 1, "uc_bt": 18, "uc_bt_ativa": 18, "uc_mt": 5, "uc_mt_ativa": 5, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 9470299.0, "car_inst": 3222.0, "dem_cont": 3569.0, "mix": {"Industrial": 6745962.7, "Residencial": 59345.5, "Rural": 2664990.9}, "ug": 4, "ug_suspeito": 0, "ug_pot": 157.0, "ug_ene": 74850.0}, {"cod": "SQU", "nome": "SALITRE IV - CODEVASF", "descr": "SALITRE IV - CODEVASF", "pos": "PD", "lat": -9.631352, "lon": -40.570338, "area": 22614.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14337", "conj_nome": "JUNCO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "2012-12-13", "dat_max": "2012-12-13", "trafos": [{"cod": "SQU02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "13/12/2012", "sit": "AT"}, {"cod": "SQU02T2", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "13/12/2012", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 18, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 1208361.0, "perda_med": 0.091, "alim": [{"nome": "SQU01P1", "ten": "13,8 kV", "ene": 1208361.0}], "n_trafo_dist": 5, "pot_dist_kva": 1115.0, "n_mun": 1, "uc_bt": 1, "uc_bt_ativa": 1, "uc_mt": 3, "uc_mt_ativa": 3, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 2074805.0, "car_inst": 621.0, "dem_cont": 700.0, "mix": {"Residencial": 9851.4, "Rural": 2064953.2}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "JCR", "nome": "JACARACANGA - CHESF", "descr": "JACARACANGA - CHESF", "pos": "OD", "lat": -12.699124, "lon": -38.490787, "area": 747.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EUN", "nome": "EUNAPOLIS", "descr": "EUNAPOLIS", "pos": "PD", "lat": -16.373793, "lon": -39.56465, "area": 11377.0, "mun": "Eunápolis", "mun_cod": "2910727", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17141", "conj_nome": "EUNAPOLIS 13,8kV", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 60.0, "pot_max_mva": 79.8, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1973-03-01", "dat_max": "2016-10-30", "trafos": [{"cod": "EUN03T2", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/03/1973", "sit": "AT"}, {"cod": "EUN03T5", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "30/10/2016", "sit": "AT"}, {"cod": "EUN03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/03/1973", "sit": "AT"}], "n_bar": 8, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 28, "n_alim": 14, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 225276880.0, "perda_med": 36.474, "alim": [{"nome": "EUN09Y4", "ten": "34,5 kV", "ene": 38811335.0}, {"nome": "EUN09Y5", "ten": "34,5 kV", "ene": 35540808.0}, {"nome": "EUN01V1", "ten": "13,8 kV", "ene": 32556782.0}, {"nome": "EUN01V2", "ten": "13,8 kV", "ene": 24596255.0}, {"nome": "EUN01V4", "ten": "13,8 kV", "ene": 21828017.0}, {"nome": "EUN09Y2", "ten": "34,5 kV", "ene": 17838773.0}, {"nome": "EUN01V6", "ten": "13,8 kV", "ene": 17519133.0}, {"nome": "EUN01V3", "ten": "13,8 kV", "ene": 11548241.0}, {"nome": "EUN09Y3", "ten": "34,5 kV", "ene": 6516290.0}, {"nome": "ITL09Z2", "ten": "34,5 kV", "ene": 5992947.0}, {"nome": "EUN01V5", "ten": "13,8 kV", "ene": 5505754.0}, {"nome": "ITL09Z1", "ten": "34,5 kV", "ene": 4601630.0}, {"nome": "EUN09Y1", "ten": "34,5 kV", "ene": 2420916.0}, {"nome": "BEL01C2", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 4535, "pot_dist_kva": 198311.0, "n_mun": 9, "uc_bt": 60546, "uc_bt_ativa": 52090, "uc_mt": 580, "uc_mt_ativa": 564, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 177074140.0, "car_inst": 5713985.0, "dem_cont": 125266.0, "mix": {" ": 1034.0, "Comercial": 38631469.2, "Consumo proprio": 315324.0, "Industrial": 15018279.5, "Iluminacao publica": 289556.6, "Poder publico": 5735850.7, "Residencial": 87823961.2, "Rural": 23449509.1, "Servico publico": 5809155.5}, "ug": 2578, "ug_suspeito": 37, "ug_pot": 786303.0, "ug_ene": 24511180.0}, {"cod": "IAC", "nome": "IACU", "descr": "IACU", "pos": "PD", "lat": -12.762731, "lon": -40.210179, "area": 10461.0, "mun": "Iaçu", "mun_cod": "2911907", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Itaberaba", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14310", "conj_nome": "IACU", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1978-06-01", "dat_max": "1978-06-01", "trafos": [{"cod": "IAC02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1978", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 9, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 45684221.0, "perda_med": 21.694, "alim": [{"nome": "IAC01X1", "ten": "13,8 kV", "ene": 13780859.0}, {"nome": "IAC01X2", "ten": "13,8 kV", "ene": 12607490.0}, {"nome": "IAC01X4", "ten": "13,8 kV", "ene": 10640503.0}, {"nome": "IAC01X3", "ten": "13,8 kV", "ene": 8559456.0}, {"nome": "IAC01X5", "ten": "13,8 kV", "ene": 95913.0}], "n_trafo_dist": 1427, "pot_dist_kva": 42032.0, "n_mun": 5, "uc_bt": 20232, "uc_bt_ativa": 17917, "uc_mt": 72, "uc_mt_ativa": 70, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 43197340.0, "car_inst": 2529050.0, "dem_cont": 4393.0, "mix": {"Comercial": 2882402.2, "Consumo proprio": 59978.7, "Industrial": 388429.5, "Iluminacao publica": 97331.0, "Poder publico": 1299822.1, "Residencial": 20130987.2, "Rural": 12680288.6, "Servico publico": 5658100.5}, "ug": 527, "ug_suspeito": 7, "ug_pot": 1326802.0, "ug_ene": 9136454.0}, {"cod": "DIR", "nome": "DER. IRECE - CHESF", "descr": "DER. IRECE - CHESF", "pos": "OD", "lat": -11.302343, "lon": -41.810097, "area": 823.0, "mun": "Irecê", "mun_cod": "2914604", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Irecê", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16353", "conj_nome": "IRECE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BRN", "nome": "BARREIRAS NORTE", "descr": "BARREIRAS NORTE", "pos": "PD", "lat": -12.086211, "lon": -44.950518, "area": 9406.0, "mun": "Barreiras", "mun_cod": "2903201", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14256", "conj_nome": "BARREIRAS NORTE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1998-09-02", "dat_max": "2016-08-31", "trafos": [{"cod": "BRN02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "02/09/1998", "sit": "AT"}, {"cod": "BRN02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "31/08/2016", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 10, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 111026646.0, "perda_med": 43.144, "alim": [{"nome": "BRN01F5", "ten": "13,8 kV", "ene": 32052993.0}, {"nome": "BRN01F3", "ten": "13,8 kV", "ene": 23509050.0}, {"nome": "BRN01F6", "ten": "13,8 kV", "ene": 18826473.0}, {"nome": "BRN01F2", "ten": "13,8 kV", "ene": 17192092.0}, {"nome": "BRN01F4", "ten": "13,8 kV", "ene": 14893441.0}, {"nome": "BRN01F1", "ten": "13,8 kV", "ene": 4552596.0}], "n_trafo_dist": 796, "pot_dist_kva": 60676.0, "n_mun": 3, "uc_bt": 45945, "uc_bt_ativa": 40136, "uc_mt": 121, "uc_mt_ativa": 114, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 126473622.0, "car_inst": 2979682.0, "dem_cont": 10382.0, "mix": {"Comercial": 19537785.5, "Consumo proprio": 68997.1, "Industrial": 1674043.9, "Iluminacao publica": 519659.0, "Poder publico": 9240856.8, "Residencial": 88133204.0, "Rural": 6675769.4, "Servico publico": 623305.7}, "ug": 4474, "ug_suspeito": 60, "ug_pot": 934937.0, "ug_ene": 33920893.0}, {"cod": "FNL", "nome": "FUNIL - CHESF", "descr": "FUNIL - CHESF", "pos": "G", "lat": -14.232099, "lon": -39.462924, "area": 61486.0, "mun": "Ubaitaba", "mun_cod": "2932200", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14305", "conj_nome": "FUNIL - CHESF", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "15.0", "dat_min": "2003-02-04", "dat_max": "2003-02-04", "trafos": [{"cod": "FNL03T9", "pot": 25.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "04/02/2003", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 56182014.0, "perda_med": 39.011, "alim": [{"nome": "FNL01Y5", "ten": "13,8 kV", "ene": 26628651.0}, {"nome": "FNL01Y4", "ten": "13,8 kV", "ene": 16893089.0}, {"nome": "FNL01Y2", "ten": "13,8 kV", "ene": 11053829.0}, {"nome": "FNL01Y3", "ten": "13,8 kV", "ene": 1606445.0}], "n_trafo_dist": 1853, "pot_dist_kva": 46044.0, "n_mun": 12, "uc_bt": 25790, "uc_bt_ativa": 22790, "uc_mt": 101, "uc_mt_ativa": 100, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 37428246.0, "car_inst": 783647.0, "dem_cont": 1121.0, "mix": {" ": 31302.0, "Comercial": 6183351.5, "Industrial": 87303.7, "Iluminacao publica": 90306.0, "Poder publico": 2418704.7, "Residencial": 25305708.4, "Rural": 2086244.2, "Servico publico": 1225325.4}, "ug": 421, "ug_suspeito": 5, "ug_pot": 62576.0, "ug_ene": 3939087.0}, {"cod": "EUT", "nome": "EUNAPOLIS III", "descr": "EUNAPOLIS III", "pos": "PD", "lat": -16.330375, "lon": -39.574515, "area": 9616.0, "mun": "Eunápolis", "mun_cod": "2910727", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17142", "conj_nome": "EUNAPOLIS III", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 20.0, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "2020-12-23", "dat_max": "2020-12-23", "trafos": [{"cod": "EUT03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "23/12/2020", "sit": "AT"}], "n_bar": 1, "ten_bar_at": ["138 kV"], "ten_bar_mt": [], "n_manobra": 16, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 48177735.0, "perda_med": 27.128, "alim": [{"nome": "EUT01W1", "ten": "13,8 kV", "ene": 14697881.0}, {"nome": "EUT01W2", "ten": "13,8 kV", "ene": 12401146.0}, {"nome": "EUT01W3", "ten": "13,8 kV", "ene": 11737417.0}, {"nome": "EUT01W4", "ten": "13,8 kV", "ene": 7127672.0}, {"nome": "EUT01W5", "ten": "13,8 kV", "ene": 2213619.0}], "n_trafo_dist": 668, "pot_dist_kva": 34707.0, "n_mun": 2, "uc_bt": 21002, "uc_bt_ativa": 18199, "uc_mt": 85, "uc_mt_ativa": 78, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 38949300.0, "car_inst": 1003575.0, "dem_cont": 78184.0, "mix": {"Comercial": 5094016.5, "Consumo proprio": 59474.0, "Industrial": 3470705.5, "Iluminacao publica": 69393.0, "Poder publico": 1401451.6, "Residencial": 26701714.9, "Rural": 1931441.5, "Servico publico": 221103.4}, "ug": 429, "ug_suspeito": 7, "ug_pot": 309740.0, "ug_ene": 4692809.0}, {"cod": "EML", "nome": "ENT. MILLENIUM", "descr": "ENT. MILLENIUM", "pos": "T", "lat": -12.777202, "lon": -38.200425, "area": 11.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17133", "conj_nome": "AREMBEPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "COD", "nome": "CORRENTINA II", "descr": "CORRENTINA II", "pos": "PD", "lat": -13.376934, "lon": -44.616034, "area": 14778.0, "mun": "Correntina", "mun_cod": "2909307", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16346", "conj_nome": "CORRENTINA II", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "11.0", "dat_min": "2001-09-21", "dat_max": "2001-09-21", "trafos": [{"cod": "COD02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "21/09/2001", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 9, "n_alim": 4, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 37256730.0, "perda_med": 33.757, "alim": [{"nome": "COD01M2", "ten": "13,8 kV", "ene": 16224641.0}, {"nome": "COD09X1", "ten": "34,5 kV", "ene": 10975400.0}, {"nome": "COD01M3", "ten": "13,8 kV", "ene": 6367990.0}, {"nome": "COD01M1", "ten": "13,8 kV", "ene": 3688699.0}], "n_trafo_dist": 2072, "pot_dist_kva": 40230.0, "n_mun": 5, "uc_bt": 20846, "uc_bt_ativa": 19640, "uc_mt": 20, "uc_mt_ativa": 18, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 34517243.0, "car_inst": 1616772.0, "dem_cont": 924.0, "mix": {"Comercial": 3516596.5, "Consumo proprio": 108175.9, "Industrial": 72338.3, "Iluminacao publica": 140765.0, "Poder publico": 2791343.7, "Residencial": 21524304.1, "Rural": 3597973.7, "Servico publico": 2765746.7}, "ug": 542, "ug_suspeito": 4, "ug_pot": 74386.0, "ug_ene": 3728750.0}, {"cod": "EEU", "nome": "ENT. EUNAPOLIS", "descr": "ENT. EUNAPOLIS", "pos": "T", "lat": -16.35056, "lon": -39.568737, "area": 171.0, "mun": "Eunápolis", "mun_cod": "2910727", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17141", "conj_nome": "EUNAPOLIS 13,8kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "YAM", "nome": "YAMANA-CLIENTE", "descr": "YAMANA-CLIENTE", "pos": "O", "lat": -11.003217, "lon": -39.295909, "area": 9463.0, "mun": "Santaluz", "mun_cod": "2928000", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17143", "conj_nome": "QUEIMADAS II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 93822588.0, "car_inst": 10000.0, "dem_cont": 10000.0, "mix": {"Industrial": 93822588.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PRT", "nome": "PARATINGA", "descr": "PARATINGA", "pos": "PD", "lat": -12.704309, "lon": -43.182423, "area": 10560.0, "mun": "Paratinga", "mun_cod": "2923704", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14369", "conj_nome": "PARATINGA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "11.0", "dat_min": "1982-01-01", "dat_max": "1995-06-12", "trafos": [{"cod": "PRT02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "12/06/1995", "sit": "AT"}, {"cod": "IBO02T2", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "01/01/1982", "sit": "AT"}], "n_bar": 6, "ten_bar_at": [], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 14, "n_alim": 7, "ten_alim": ["34,5 kV"], "ene_alim": 59157881.0, "perda_med": 36.754, "alim": [{"nome": "PRT09N1", "ten": "34,5 kV", "ene": 16321732.0}, {"nome": "IBO09Z1", "ten": "34,5 kV", "ene": 13369150.0}, {"nome": "PRT09N2", "ten": "34,5 kV", "ene": 12521512.0}, {"nome": "PRT09N3", "ten": "34,5 kV", "ene": 9027509.0}, {"nome": "IBO09Z3", "ten": "34,5 kV", "ene": 4138195.0}, {"nome": "IBO09Z4", "ten": "34,5 kV", "ene": 3779783.0}, {"nome": "IBO09Z2", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 2282, "pot_dist_kva": 54594.0, "n_mun": 9, "uc_bt": 34189, "uc_bt_ativa": 30368, "uc_mt": 62, "uc_mt_ativa": 59, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 68628768.0, "car_inst": 2846160.0, "dem_cont": 6301.0, "mix": {"Comercial": 7278755.6, "Consumo proprio": 96323.8, "Industrial": 8559331.0, "Iluminacao publica": 435101.0, "Poder publico": 4464837.2, "Residencial": 39208779.4, "Rural": 4758944.9, "Servico publico": 3826694.7}, "ug": 1351, "ug_suspeito": 26, "ug_pot": 400545.0, "ug_ene": 13829634.0}, {"cod": "PCL", "nome": "PCHS CACHOEIRA DA LIXA", "descr": "PCHS CACHOEIRA DA LIXA", "pos": "O", "lat": -17.029045, "lon": -39.555219, "area": 413.0, "mun": "Itamaraju", "mun_cod": "2915601", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14322", "conj_nome": "ITAMARAJU", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 3, "ug_suspeito": 0, "ug_pot": 41800.0, "ug_ene": 105255420.0}, {"cod": "RCR", "nome": "RIO CORRENTE", "descr": "RIO CORRENTE", "pos": "PD", "lat": -13.339719, "lon": -43.89716, "area": 10323.0, "mun": "São Félix do Coribe", "mun_cod": "2929057", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17174", "conj_nome": "FORMOSO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 12.5, "pot_max_mva": 15.62, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1986-03-25", "dat_max": "1986-03-25", "trafos": [{"cod": "RCR02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "25/03/1986", "sit": "AT"}, {"cod": "RCR02T2", "pot": 2.5, "tp": "69 kV", "ts": "13,8 kV", "dat": "25/03/1986", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 21, "n_alim": 4, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 41239200.0, "perda_med": 3.745, "alim": [{"nome": "RCR09M1", "ten": "34,5 kV", "ene": 16427065.0}, {"nome": "RCR09M2", "ten": "34,5 kV", "ene": 15373683.0}, {"nome": "RCR01J1", "ten": "13,8 kV", "ene": 8629053.0}, {"nome": "RCR01J2", "ten": "13,8 kV", "ene": 809398.0}], "n_trafo_dist": 427, "pot_dist_kva": 22372.0, "n_mun": 6, "uc_bt": 16788, "uc_bt_ativa": 15784, "uc_mt": 50, "uc_mt_ativa": 46, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 60531225.0, "car_inst": 1512515.0, "dem_cont": 12353.0, "mix": {"Comercial": 2559943.1, "Consumo proprio": 53566.3, "Industrial": 713134.2, "Iluminacao publica": 82389.0, "Poder publico": 1438380.5, "Residencial": 18285730.0, "Rural": 33434200.7, "Servico publico": 3963881.7}, "ug": 152, "ug_suspeito": 0, "ug_pot": 22051.0, "ug_ene": 1115353.0}, {"cod": "JZQ", "nome": "JUAZEIRO IV", "descr": "JUAZEIRO IV", "pos": "PD", "lat": -9.42883, "lon": -40.466689, "area": 6485.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17148", "conj_nome": "JUAZEIRO IV", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2021-09-30", "dat_max": "2021-09-30", "trafos": [{"cod": "JZQ02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/09/2021", "sit": "AT"}, {"cod": "JZQ02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/09/2021", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 8, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 79467657.0, "perda_med": 18.332, "alim": [{"nome": "JZQ01C1", "ten": "13,8 kV", "ene": 23819308.0}, {"nome": "JZQ01C3", "ten": "13,8 kV", "ene": 13428487.0}, {"nome": "JZQ01C5", "ten": "13,8 kV", "ene": 13372270.0}, {"nome": "JZQ01C4", "ten": "13,8 kV", "ene": 10661978.0}, {"nome": "JZQ01C2", "ten": "13,8 kV", "ene": 10525120.0}, {"nome": "JZQ01C6", "ten": "13,8 kV", "ene": 7660494.0}], "n_trafo_dist": 521, "pot_dist_kva": 44158.0, "n_mun": 1, "uc_bt": 22897, "uc_bt_ativa": 18274, "uc_mt": 80, "uc_mt_ativa": 79, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 93159313.0, "car_inst": 670538.0, "dem_cont": 9867.0, "mix": {"Comercial": 8367476.8, "Consumo proprio": 165797.7, "Industrial": 3591576.0, "Iluminacao publica": 211989.0, "Poder publico": 4189192.0, "Residencial": 43299504.9, "Rural": 32427262.5, "Servico publico": 906514.6}, "ug": 2763, "ug_suspeito": 21, "ug_pot": 353126.0, "ug_ene": 18212559.0}, {"cod": "BXT", "nome": "BAIXIO DE IRECE III", "descr": "BAIXIO DE IRECE III", "pos": "PD", "lat": -10.52757, "lon": -42.572981, "area": 21973.0, "mun": "Xique-Xique", "mun_cod": "2933604", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Barra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14373", "conj_nome": "XIQUE-XIQUE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["138 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "2011-12-18", "dat_max": "2011-12-18", "trafos": [{"cod": "BXT03T2", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "18/12/2011", "sit": "AT"}, {"cod": "BXT03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "18/12/2011", "sit": "AT"}], "n_bar": 5, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["69 kV", "13,8 kV"], "n_manobra": 31, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MED", "nome": "METRO II SALVADOR-CLIENTE", "descr": "METRO II SALVADOR-CLIENTE", "pos": "O", "lat": -12.957479, "lon": -38.472717, "area": 3241.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15716", "conj_nome": "RETIRO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BJS", "nome": "BOM JESUS DA LAPA II - CHESF", "descr": "BOM JESUS DA LAPA II - CHESF", "pos": "OD", "lat": -13.261081, "lon": -43.415235, "area": 545.0, "mun": "Bom Jesus da Lapa", "mun_cod": "2903904", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14260", "conj_nome": "BOM JESUS DA LAPA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MFB", "nome": "MINERACAO FAZ BRASILEIRO-CLIENTE", "descr": "MINERACAO FAZ BRASILEIRO-CLIENTE", "pos": "O", "lat": -11.494033, "lon": -38.989612, "area": 2403.0, "mun": "Teofilândia", "mun_cod": "2931509", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14417", "conj_nome": "TEOFILANDIA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EIG", "nome": "ENT. ITAGUARANA", "descr": "ENT. ITAGUARANA", "pos": "T", "lat": -13.908738, "lon": -41.273737, "area": 134.0, "mun": "Ituaçu", "mun_cod": "2917201", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Brumado", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14430", "conj_nome": "TANHACU", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 2, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EPN", "nome": "ESPINHOSA - CEMIG", "descr": "ESPINHOSA - CEMIG", "pos": "OD", "lat": -14.824639, "lon": -42.807844, "area": 388.0, "mun": "Urandi", "mun_cod": "2932606", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2009-12-21", "dat_max": "2009-12-21", "trafos": [{"cod": "EPN02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "21/12/2009", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 2342123.0, "perda_med": 0.017, "alim": [{"nome": "EPN01F4", "ten": "13,8 kV", "ene": 2342123.0}, {"nome": "EPN01F5", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 3, "pot_dist_kva": 50.0, "n_mun": 1, "uc_bt": 6, "uc_bt_ativa": 6, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 4012.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {"Comercial": 1722.0, "Residencial": 2290.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IBO", "nome": "IBOTIRAMA", "descr": "IBOTIRAMA", "pos": "PD", "lat": -12.176163, "lon": -43.209985, "area": 9926.0, "mun": "Ibotirama", "mun_cod": "2913200", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Barra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14369", "conj_nome": "PARATINGA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 3, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EKO", "nome": "ENT. KORDSA", "descr": "ENT. KORDSA", "pos": "T", "lat": -12.671607, "lon": -38.300431, "area": 259.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14270", "conj_nome": "CAMACARI I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 2, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 66992091.0, "car_inst": 20000.0, "dem_cont": 20000.0, "mix": {"Industrial": 66992091.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "KOR", "nome": "KORDSA BRASIL SA-CLIENTE", "descr": "KORDSA BRASIL SA-CLIENTE", "pos": "O", "lat": -12.662648, "lon": -38.305975, "area": 2047.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14287", "conj_nome": "COPEC", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 8, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 1, "ug_suspeito": 0, "ug_pot": 20000.0, "ug_ene": 0.0}, {"cod": "STG", "nome": "SITIO GRANDE - DESATIVADA", "descr": "SITIO GRANDE - DESATIVADA", "pos": "T", "lat": -12.453759, "lon": -45.017697, "area": 39.0, "mun": "São Desidério", "mun_cod": "2928901", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17138", "conj_nome": "SAO DESIDERIO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BXD", "nome": "BAIXIO DE IRECE II", "descr": "BAIXIO DE IRECE II", "pos": "PD", "lat": -10.605841, "lon": -42.322262, "area": 22854.0, "mun": "Itaguaçu da Bahia", "mun_cod": "2915353", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Barra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14373", "conj_nome": "XIQUE-XIQUE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2011-12-18", "dat_max": "2011-12-18", "trafos": [{"cod": "BXD03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "18/12/2011", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 13, "n_alim": 2, "ten_alim": ["34,5 kV"], "ene_alim": 1003952.0, "perda_med": 0.004, "alim": [{"nome": "BXD09S2", "ten": "34,5 kV", "ene": 1003952.0}, {"nome": "BXD09S1", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 4, "pot_dist_kva": 4305.0, "n_mun": 1, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 5, "uc_mt_ativa": 4, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 989916.0, "car_inst": 717545.0, "dem_cont": 1546.0, "mix": {"Residencial": 54531.3, "Rural": 935384.5}, "ug": 1, "ug_suspeito": 0, "ug_pot": 82.0, "ug_ene": 12938.0}, {"cod": "JZB", "nome": "JUAZEIRO DA BAHIA", "descr": "JUAZEIRO DA BAHIA", "pos": "PD", "lat": -9.421194, "lon": -40.508574, "area": 19642.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17147", "conj_nome": "JUAZEIRO DA BAHIA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1985-05-10", "dat_max": "1985-05-10", "trafos": [{"cod": "JZB02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "10/05/1985", "sit": "AT"}, {"cod": "JZB02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "10/05/1985", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 28, "n_alim": 12, "ten_alim": ["13,8 kV"], "ene_alim": 113057781.0, "perda_med": 18.481, "alim": [{"nome": "JZB01Y4", "ten": "13,8 kV", "ene": 29490138.0}, {"nome": "JZB01Y5", "ten": "13,8 kV", "ene": 24313321.0}, {"nome": "JZB01Y3", "ten": "13,8 kV", "ene": 22729665.0}, {"nome": "JZB01Y1", "ten": "13,8 kV", "ene": 18699625.0}, {"nome": "JZB01Y2", "ten": "13,8 kV", "ene": 15294720.0}, {"nome": "JZB01Y6", "ten": "13,8 kV", "ene": 2530312.0}, {"nome": "JZB01C5", "ten": "13,8 kV", "ene": 0.0}, {"nome": "JZB01C6", "ten": "13,8 kV", "ene": 0.0}, {"nome": "JZB01C1", "ten": "13,8 kV", "ene": 0.0}, {"nome": "JZB01C2", "ten": "13,8 kV", "ene": 0.0}, {"nome": "JZB01C3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "JZB01C4", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 734, "pot_dist_kva": 63818.0, "n_mun": 1, "uc_bt": 36327, "uc_bt_ativa": 28833, "uc_mt": 81, "uc_mt_ativa": 75, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 118457544.0, "car_inst": 2154367.0, "dem_cont": 7475.0, "mix": {"Comercial": 34513305.4, "Consumo proprio": 269162.3, "Industrial": 674477.1, "Iluminacao publica": 414148.0, "Poder publico": 7443475.7, "Residencial": 65068134.4, "Rural": 1269856.7, "Servico publico": 8804984.8}, "ug": 3420, "ug_suspeito": 47, "ug_pot": 691388.0, "ug_ene": 23827261.0}, {"cod": "BST", "nome": "BUSATO - CLIENTE", "descr": "BUSATO - CLIENTE", "pos": "O", "lat": -13.287891, "lon": -43.704302, "area": 1133.0, "mun": "Bom Jesus da Lapa", "mun_cod": "2903904", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17174", "conj_nome": "FORMOSO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ELA", "nome": "ENT. LACIM", "descr": "ENT. LACIM", "pos": "T", "lat": -12.711035, "lon": -38.470283, "area": 15.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 2, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 11120015.0, "car_inst": 2500.0, "dem_cont": 2500.0, "mix": {"Industrial": 11120014.6}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IBI", "nome": "IBITIARA", "descr": "IBITIARA", "pos": "PD", "lat": -12.61907, "lon": -42.218791, "area": 3273.0, "mun": "Ibitiara", "mun_cod": "2913002", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Boquira", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14262", "conj_nome": "BOQUIRA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ELF", "nome": "ENT. CHESF", "descr": "ENT. CHESF", "pos": "OD", "lat": -12.869027, "lon": -38.357443, "area": 181.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14283", "conj_nome": "CIA III", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ITN", "nome": "ITABUNA", "descr": "ITABUNA", "pos": "PD", "lat": -14.782895, "lon": -39.278416, "area": 9359.0, "mun": "Itabuna", "mun_cod": "2914802", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17165", "conj_nome": "ITABUNA 13,8kV", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.1, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1982-05-01", "dat_max": "1982-05-01", "trafos": [{"cod": "ITN03T2", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "01/05/1982", "sit": "AT"}, {"cod": "ITN03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/05/1982", "sit": "AT"}], "n_bar": 12, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["138 kV", "34,5 kV", "13,8 kV"], "n_manobra": 26, "n_alim": 13, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 267761922.0, "perda_med": 52.274, "alim": [{"nome": "ITN09P3", "ten": "34,5 kV", "ene": 54751986.0}, {"nome": "ITN09P4", "ten": "34,5 kV", "ene": 37410368.0}, {"nome": "ITN09P2", "ten": "34,5 kV", "ene": 29059694.0}, {"nome": "ITN01V4", "ten": "13,8 kV", "ene": 25795295.0}, {"nome": "ITN01V7", "ten": "13,8 kV", "ene": 21066822.0}, {"nome": "ITN01V1", "ten": "13,8 kV", "ene": 19644340.0}, {"nome": "ITN01V3", "ten": "13,8 kV", "ene": 18512112.0}, {"nome": "ITN01V5", "ten": "13,8 kV", "ene": 18314353.0}, {"nome": "ITN01V8", "ten": "13,8 kV", "ene": 16432890.0}, {"nome": "ITN01V6", "ten": "13,8 kV", "ene": 13446615.0}, {"nome": "ITN01V2", "ten": "13,8 kV", "ene": 13127933.0}, {"nome": "ITJ09C1", "ten": "34,5 kV", "ene": 199515.0}, {"nome": "ITN09P1", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 3502, "pot_dist_kva": 146864.0, "n_mun": 11, "uc_bt": 73727, "uc_bt_ativa": 62076, "uc_mt": 491, "uc_mt_ativa": 472, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 197243021.0, "car_inst": 3545313.0, "dem_cont": 16390.0, "mix": {" ": 6435.0, "Comercial": 58142367.1, "Consumo proprio": 416626.7, "Industrial": 7203169.8, "Iluminacao publica": 411544.0, "Poder publico": 13267963.5, "Residencial": 100284372.2, "Rural": 3283951.1, "Servico publico": 14226591.2}, "ug": 1681, "ug_suspeito": 41, "ug_pot": 699165.0, "ug_ene": 14476834.0}, {"cod": "DSA", "nome": "DER. ENEL GREEN", "descr": "DER. ENEL GREEN", "pos": "T", "lat": -11.929254, "lon": -41.29219, "area": 70.0, "mun": "Bonito", "mun_cod": "2904050", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17173", "conj_nome": "MORRO DO CHAPEU", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "LPN", "nome": "LAPINHA", "descr": "LAPINHA", "pos": "PD", "lat": -12.954258, "lon": -38.49958, "area": 5422.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15719", "conj_nome": "LAPINHA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1973-04-10", "dat_max": "2014-12-11", "trafos": [{"cod": "LPN02T2", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "11/12/2014", "sit": "AT"}, {"cod": "LPN02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "10/04/1973", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["11,9 kV", "cod. 44"], "n_manobra": 41, "n_alim": 8, "ten_alim": ["11,9 kV"], "ene_alim": 195652900.0, "perda_med": 25.824, "alim": [{"nome": "LPN01M5", "ten": "11,9 kV", "ene": 39333421.0}, {"nome": "LPN01M6", "ten": "11,9 kV", "ene": 34594979.0}, {"nome": "LPN01M8", "ten": "11,9 kV", "ene": 30404934.0}, {"nome": "LPN01M1", "ten": "11,9 kV", "ene": 23313510.0}, {"nome": "LPN01M3", "ten": "11,9 kV", "ene": 21349064.0}, {"nome": "LPN01M7", "ten": "11,9 kV", "ene": 18224323.0}, {"nome": "LPN01M4", "ten": "11,9 kV", "ene": 14458171.0}, {"nome": "LPN01M2", "ten": "11,9 kV", "ene": 13974498.0}], "n_trafo_dist": 551, "pot_dist_kva": 99535.0, "n_mun": 1, "uc_bt": 30127, "uc_bt_ativa": 23745, "uc_mt": 108, "uc_mt_ativa": 100, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 140772463.0, "car_inst": 1980928.0, "dem_cont": 17397.0, "mix": {"Comercial": 52685336.1, "Consumo proprio": 131549.0, "Industrial": 28336812.2, "Iluminacao publica": 807505.0, "Poder publico": 14476563.5, "Residencial": 41141002.6, "Rural": 17048.4, "Servico publico": 3176646.3}, "ug": 256, "ug_suspeito": 7, "ug_pot": 162429.0, "ug_ene": 3246303.0}, {"cod": "PDM", "nome": "POSTO DA MATA", "descr": "POSTO DA MATA", "pos": "PD", "lat": -17.906709, "lon": -39.850213, "area": 6454.0, "mun": "Nova Viçosa", "mun_cod": "2923001", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14384", "conj_nome": "POSTO DA MATA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "1995-06-01", "dat_max": "1995-06-01", "trafos": [{"cod": "PDM03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "01/06/1995", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 22, "n_alim": 7, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 129621170.0, "perda_med": 33.508, "alim": [{"nome": "PDM09X1", "ten": "34,5 kV", "ene": 31997766.0}, {"nome": "PDM09X4", "ten": "34,5 kV", "ene": 30628746.0}, {"nome": "PDM09X2", "ten": "34,5 kV", "ene": 23626373.0}, {"nome": "PDM09X6", "ten": "34,5 kV", "ene": 16490764.0}, {"nome": "PDM09X5", "ten": "34,5 kV", "ene": 15810284.0}, {"nome": "PDM09X3", "ten": "34,5 kV", "ene": 11067238.0}, {"nome": "MCR01V3", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 1959, "pot_dist_kva": 86306.0, "n_mun": 5, "uc_bt": 38728, "uc_bt_ativa": 31316, "uc_mt": 309, "uc_mt_ativa": 302, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 97795457.0, "car_inst": 3943739.0, "dem_cont": 17818.0, "mix": {"Comercial": 15678657.2, "Consumo proprio": 119515.9, "Industrial": 1536409.9, "Iluminacao publica": 472110.0, "Poder publico": 3205424.9, "Residencial": 59037802.2, "Rural": 15678688.0, "Servico publico": 2066849.6}, "ug": 1736, "ug_suspeito": 30, "ug_pot": 431907.0, "ug_ene": 16454879.0}, {"cod": "ADD", "nome": "AMERICA DOURADA II", "descr": "AMERICA DOURADA II", "pos": "PD", "lat": -11.384415, "lon": -41.56068, "area": 17895.0, "mun": "América Dourada", "mun_cod": "2901155", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Irecê", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14246", "conj_nome": "AMERICA DOURADA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2016-12-28", "dat_max": "2016-12-28", "trafos": [{"cod": "ADD02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "28/12/2016", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 14, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 17916199.0, "perda_med": 14.918, "alim": [{"nome": "ADD01W2", "ten": "13,8 kV", "ene": 8731970.0}, {"nome": "ADD01W1", "ten": "13,8 kV", "ene": 4859470.0}, {"nome": "ADD01W3", "ten": "13,8 kV", "ene": 4324759.0}], "n_trafo_dist": 674, "pot_dist_kva": 23912.0, "n_mun": 3, "uc_bt": 6510, "uc_bt_ativa": 5830, "uc_mt": 100, "uc_mt_ativa": 98, "uc_at": 2, "uc_at_ativa": 2, "ene_uc": 77249851.0, "car_inst": 231620.0, "dem_cont": 7114.0, "mix": {"Comercial": 855904.1, "Industrial": 61930227.7, "Iluminacao publica": 74568.0, "Poder publico": 273402.0, "Residencial": 5308339.8, "Rural": 8559844.4, "Servico publico": 247565.0}, "ug": 119, "ug_suspeito": 0, "ug_pot": 27811.0, "ug_ene": 14428963.0}, {"cod": "EIR", "nome": "ENT. IRAMAIA", "descr": "ENT. IRAMAIA", "pos": "T", "lat": -13.443361, "lon": -41.375252, "area": 1636.0, "mun": "Ibicoara", "mun_cod": "2912202", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17135", "conj_nome": "BARRA DA ESTIVA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ANG", "nome": "ANGUERA", "descr": "ANGUERA", "pos": "PD", "lat": -12.165006, "lon": -39.212742, "area": 857.0, "mun": "Anguera", "mun_cod": "2901502", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14303", "conj_nome": "FEIRA DE SANTANA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IGD", "nome": "IGAPORA II - CHESF", "descr": "IGAPORA II - CHESF", "pos": "OD", "lat": -14.03043, "lon": -42.62449, "area": 53160.0, "mun": "Caetité", "mun_cod": "2905206", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17152", "conj_nome": "IGAPORA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TQC", "nome": "TANQUINHO COTOVELO", "descr": "TANQUINHO COTOVELO", "pos": "PD", "lat": -13.053446, "lon": -43.091068, "area": 149.0, "mun": "Bom Jesus da Lapa", "mun_cod": "2903904", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14369", "conj_nome": "PARATINGA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EPE", "nome": "ENT. PEDRINHAS", "descr": "ENT. PEDRINHAS", "pos": "T", "lat": -10.563563, "lon": -40.265695, "area": 5.0, "mun": "Antônio Gonçalves", "mun_cod": "2901809", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Senhor do Bonfim", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17181", "conj_nome": "SENHOR DO BONFIM", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PBS", "nome": "ENERGETICA BOA SORTE-CLIENTE", "descr": "ENERGETICA BOA SORTE-CLIENTE", "pos": "O", "lat": -12.108027, "lon": -45.866274, "area": 3807.0, "mun": "Luís Eduardo Magalhães", "mun_cod": "2919553", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ARI", "nome": "ARACI", "descr": "ARACI", "pos": "PD", "lat": -11.159476, "lon": -38.97016, "area": 2767.0, "mun": "Araci", "mun_cod": "2902104", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14398", "conj_nome": "TUCANO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2022-10-05", "dat_max": "2022-10-05", "trafos": [{"cod": "ARI02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "05/10/2022", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 2, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 3169178.0, "perda_med": 2.311, "alim": [{"nome": "ARI01S1", "ten": "13,8 kV", "ene": 2426391.0}, {"nome": "ARI01S2", "ten": "13,8 kV", "ene": 742787.0}, {"nome": "ARI01S3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "ARI01S4", "ten": "13,8 kV", "ene": 0.0}, {"nome": "ARI01S5", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 397, "pot_dist_kva": 7428.0, "n_mun": 2, "uc_bt": 3778, "uc_bt_ativa": 3360, "uc_mt": 2, "uc_mt_ativa": 2, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 3157662.0, "car_inst": 53363.0, "dem_cont": 139.0, "mix": {"Comercial": 86365.2, "Industrial": 361.0, "Iluminacao publica": 10665.0, "Poder publico": 178886.0, "Residencial": 2340291.8, "Rural": 183365.5, "Servico publico": 357727.8}, "ug": 23, "ug_suspeito": 0, "ug_pot": 238.0, "ug_ene": 114214.0}, {"cod": "CNS", "nome": "CANDIDO SALES", "descr": "CANDIDO SALES", "pos": "PD", "lat": -15.487859, "lon": -41.238141, "area": 6937.0, "mun": "Cândido Sales", "mun_cod": "2906709", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17183", "conj_nome": "ITAMBE 34,5 kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PSP", "nome": "SAUIPE", "descr": "SAUIPE", "pos": "PD", "lat": -12.409957, "lon": -37.928935, "area": 15234.0, "mun": "Mata de São João", "mun_cod": "2921005", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17129", "conj_nome": "SAUIPE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "11.0", "dat_min": "2000-08-08", "dat_max": "2000-08-18", "trafos": [{"cod": "PSP02T2", "pot": 20.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "18/08/2000", "sit": "AT"}, {"cod": "PSP02T1", "pot": 20.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "08/08/2000", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 23, "n_alim": 5, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 67792874.0, "perda_med": 18.747, "alim": [{"nome": "PSP09P4", "ten": "34,5 kV", "ene": 24440200.0}, {"nome": "PSP09P1", "ten": "34,5 kV", "ene": 19123372.0}, {"nome": "PSP09P2", "ten": "34,5 kV", "ene": 17145425.0}, {"nome": "PSP09P3", "ten": "34,5 kV", "ene": 7083877.0}, {"nome": "SUD01W1", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 684, "pot_dist_kva": 53798.0, "n_mun": 3, "uc_bt": 12087, "uc_bt_ativa": 10257, "uc_mt": 40, "uc_mt_ativa": 38, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 51643602.0, "car_inst": 1450099.0, "dem_cont": 6726.0, "mix": {"Comercial": 32594878.8, "Industrial": 13842.9, "Iluminacao publica": 82797.0, "Poder publico": 505366.0, "Residencial": 16879092.8, "Rural": 94356.1, "Servico publico": 1473267.6}, "ug": 708, "ug_suspeito": 26, "ug_pot": 551623.0, "ug_ene": 7520563.0}, {"cod": "DPR", "nome": "DER. PETRORECONCAVO", "descr": "DER. PETRORECONCAVO", "pos": "T", "lat": -12.44846, "lon": -38.484644, "area": 10323.0, "mun": "São Sebastião do Passé", "mun_cod": "2929503", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14423", "conj_nome": "TAQUIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PJU", "nome": "PAJEU", "descr": "PAJEU", "pos": "CS", "lat": -11.841365, "lon": -44.171197, "area": 10136.0, "mun": "Cotegipe", "mun_cod": "2909406", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Cotegipe", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14249", "conj_nome": "ANGICAL", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CRD", "nome": "CICERO DANTAS", "descr": "CICERO DANTAS", "pos": "PD", "lat": -10.618829, "lon": -38.391292, "area": 985.0, "mun": "Cícero Dantas", "mun_cod": "2907806", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15701", "conj_nome": "CICERO DANTAS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 6.25, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1998-06-07", "dat_max": "1998-06-07", "trafos": [{"cod": "CRD02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "07/06/1998", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 2, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 34329199.0, "perda_med": 35.13, "alim": [{"nome": "CRD01N2", "ten": "13,8 kV", "ene": 14743094.0}, {"nome": "CRD01N1", "ten": "13,8 kV", "ene": 12475355.0}, {"nome": "CRD01N3", "ten": "13,8 kV", "ene": 7110750.0}], "n_trafo_dist": 1250, "pot_dist_kva": 23380.0, "n_mun": 7, "uc_bt": 20383, "uc_bt_ativa": 19097, "uc_mt": 29, "uc_mt_ativa": 27, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 31412813.0, "car_inst": 1984722.0, "dem_cont": 1214.0, "mix": {"Comercial": 3926035.1, "Consumo proprio": 5684.2, "Industrial": 169833.9, "Iluminacao publica": 146391.0, "Poder publico": 1063213.1, "Residencial": 18283903.7, "Rural": 1123915.4, "Servico publico": 6693836.5}, "ug": 310, "ug_suspeito": 7, "ug_pot": 130878.0, "ug_ene": 2461386.0}, {"cod": "ING", "nome": "ITANAGRA", "descr": "ITANAGRA", "pos": "PD", "lat": -12.268827, "lon": -38.045273, "area": 5969.0, "mun": "Itanagra", "mun_cod": "2915908", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17169", "conj_nome": "ALAGOINHAS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 2.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1982-06-01", "dat_max": "1982-06-01", "trafos": [{"cod": "ING02T1", "pot": 2.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1982", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV", "13,8 kV"], "ten_bar_mt": [], "n_manobra": 7, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 9746732.0, "perda_med": 7.868, "alim": [{"nome": "ING01Z2", "ten": "13,8 kV", "ene": 5173785.0}, {"nome": "ING01Z1", "ten": "13,8 kV", "ene": 4572947.0}], "n_trafo_dist": 415, "pot_dist_kva": 7706.0, "n_mun": 4, "uc_bt": 2986, "uc_bt_ativa": 2507, "uc_mt": 5, "uc_mt_ativa": 5, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 4842108.0, "car_inst": 166248.0, "dem_cont": 180.0, "mix": {"Comercial": 863530.6, "Consumo proprio": 6933.2, "Industrial": 709446.5, "Iluminacao publica": 49884.0, "Poder publico": 264105.0, "Residencial": 2441183.4, "Rural": 292261.3, "Servico publico": 214765.0}, "ug": 23, "ug_suspeito": 0, "ug_pot": 5666.0, "ug_ene": 268797.0}, {"cod": "LGM", "nome": "LAGOA DO MORRO", "descr": "LAGOA DO MORRO", "pos": "PD", "lat": -13.130897, "lon": -39.883923, "area": 2279.0, "mun": "Brejões", "mun_cod": "2904308", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14331", "conj_nome": "JAGUAQUARA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DPT", "nome": "DER. PATAGONIA", "descr": "DER. PATAGONIA", "pos": "T", "lat": -14.801733, "lon": -40.876991, "area": 483.0, "mun": "Vitória da Conquista", "mun_cod": "2933307", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17159", "conj_nome": "VITORIA DA CONQUISTA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MXT", "nome": "MOXOTO - CHESF", "descr": "MOXOTO - CHESF", "pos": "G", "lat": -9.378948, "lon": -38.239092, "area": 21617.0, "mun": "Paulo Afonso", "mun_cod": "2924009", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14358", "conj_nome": "MOXOTO - CHESF", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2011-11-12", "dat_max": "2011-11-12", "trafos": [{"cod": "MXT02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "12/11/2011", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 71770524.0, "perda_med": 37.283, "alim": [{"nome": "MXT01Y1", "ten": "13,8 kV", "ene": 20927565.0}, {"nome": "MXT01Y3", "ten": "13,8 kV", "ene": 19984648.0}, {"nome": "MXT01Y6", "ten": "13,8 kV", "ene": 11774202.0}, {"nome": "MXT01Y2", "ten": "13,8 kV", "ene": 10644691.0}, {"nome": "MXT01Y4", "ten": "13,8 kV", "ene": 8439419.0}], "n_trafo_dist": 1197, "pot_dist_kva": 50050.0, "n_mun": 4, "uc_bt": 25428, "uc_bt_ativa": 22325, "uc_mt": 65, "uc_mt_ativa": 65, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 61564083.0, "car_inst": 807286.0, "dem_cont": 3705.0, "mix": {"Comercial": 14652595.2, "Consumo proprio": 8671.1, "Industrial": 280637.5, "Iluminacao publica": 401909.0, "Poder publico": 4295330.7, "Residencial": 37161115.2, "Rural": 1580989.4, "Servico publico": 3182835.1}, "ug": 1934, "ug_suspeito": 60, "ug_pot": 752065.0, "ug_ene": 13453808.0}, {"cod": "IRE", "nome": "IRECE - CHESF", "descr": "IRECE - CHESF", "pos": "OD", "lat": -11.308612, "lon": -41.807773, "area": 168059.0, "mun": "Irecê", "mun_cod": "2914604", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Irecê", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16353", "conj_nome": "IRECE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PDF", "nome": "PRAIA DO FORTE", "descr": "PRAIA DO FORTE", "pos": "PD", "lat": -12.561339, "lon": -38.011349, "area": 5358.0, "mun": "Mata de São João", "mun_cod": "2921005", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17129", "conj_nome": "SAUIPE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 25.0, "pot_max_mva": 32.85, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "2010-12-28", "dat_max": "2015-08-01", "trafos": [{"cod": "PDF02T3", "pot": 20.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "01/08/2015", "sit": "AT"}, {"cod": "PDF02T6", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "28/12/2010", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 6, "n_alim": 4, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 75419979.0, "perda_med": 26.681, "alim": [{"nome": "PDF09X1", "ten": "34,5 kV", "ene": 27515194.0}, {"nome": "PDF01V2", "ten": "13,8 kV", "ene": 23007891.0}, {"nome": "PDF01V1", "ten": "13,8 kV", "ene": 14416093.0}, {"nome": "PDF01V3", "ten": "13,8 kV", "ene": 10480802.0}], "n_trafo_dist": 426, "pot_dist_kva": 49542.0, "n_mun": 1, "uc_bt": 9973, "uc_bt_ativa": 8704, "uc_mt": 32, "uc_mt_ativa": 30, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 64320051.0, "car_inst": 1299239.0, "dem_cont": 5930.0, "mix": {" ": 555.0, "Comercial": 29395454.0, "Consumo proprio": 29420.7, "Industrial": 53626.4, "Iluminacao publica": 294918.0, "Poder publico": 890943.1, "Residencial": 32734713.6, "Rural": 22929.1, "Servico publico": 897491.0}, "ug": 889, "ug_suspeito": 30, "ug_pot": 797863.0, "ug_ene": 12582149.0}, {"cod": "ETL", "nome": "ESTALEIRO - CLIENTE", "descr": "ESTALEIRO - CLIENTE", "pos": "O", "lat": -12.857415, "lon": -38.843115, "area": 1609.0, "mun": "Maragogipe", "mun_cod": "2920601", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17178", "conj_nome": "SAO ROQUE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 1484704.0, "car_inst": 29000.0, "dem_cont": 29000.0, "mix": {"Industrial": 1484704.2}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ATC", "nome": "ANTONIO CARDOSO", "descr": "ANTONIO CARDOSO", "pos": "PD", "lat": -12.407434, "lon": -39.13179, "area": 369.0, "mun": "Antônio Cardoso", "mun_cod": "2901700", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14303", "conj_nome": "FEIRA DE SANTANA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "OTC", "nome": "OITICICA", "descr": "OITICICA", "pos": "PD", "lat": -15.408682, "lon": -38.996581, "area": 2122.0, "mun": "Canavieiras", "mun_cod": "2906303", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14259", "conj_nome": "BETANIA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ITG", "nome": "ITAPETINGA", "descr": "ITAPETINGA", "pos": "PD", "lat": -15.238083, "lon": -40.245449, "area": 16149.0, "mun": "Itapetinga", "mun_cod": "2916401", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Itapetinga", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14328", "conj_nome": "ITAPETINGA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["138 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1988-07-31", "dat_max": "2002-06-14", "trafos": [{"cod": "ITG03T2", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "14/06/2002", "sit": "AT"}, {"cod": "ITG03T1", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "31/07/1988", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["138 kV", "69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 32, "n_alim": 7, "ten_alim": ["13,8 kV"], "ene_alim": 72206381.0, "perda_med": 31.376, "alim": [{"nome": "ITG01N1", "ten": "13,8 kV", "ene": 20773265.0}, {"nome": "ITG01N5", "ten": "13,8 kV", "ene": 17178786.0}, {"nome": "ITG01N3", "ten": "13,8 kV", "ene": 13282426.0}, {"nome": "ITG01N4", "ten": "13,8 kV", "ene": 9237480.0}, {"nome": "ITG01N2", "ten": "13,8 kV", "ene": 5760470.0}, {"nome": "ITG01N7", "ten": "13,8 kV", "ene": 3668085.0}, {"nome": "ITG01N6", "ten": "13,8 kV", "ene": 2305868.0}], "n_trafo_dist": 1793, "pot_dist_kva": 66757.0, "n_mun": 13, "uc_bt": 37487, "uc_bt_ativa": 33671, "uc_mt": 186, "uc_mt_ativa": 180, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 95422745.0, "car_inst": 5576179.0, "dem_cont": 7892.0, "mix": {" ": 22188.0, "Comercial": 15193067.0, "Consumo proprio": 54562.0, "Industrial": 21038612.7, "Iluminacao publica": 212252.0, "Poder publico": 4995171.2, "Residencial": 46211912.5, "Rural": 3452603.0, "Servico publico": 4242376.2}, "ug": 1137, "ug_suspeito": 24, "ug_pot": 1321758.0, "ug_ene": 8637073.0}, {"cod": "BVO", "nome": "BRAVO", "descr": "BRAVO", "pos": "PD", "lat": -12.17939, "lon": -39.452246, "area": 194.0, "mun": "Ipirá", "mun_cod": "2914000", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16349", "conj_nome": "FEIRA DE SANTANA II 13,8kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "URC", "nome": "URUCUCA", "descr": "URUCUCA", "pos": "PD", "lat": -14.584268, "lon": -39.29132, "area": 840.0, "mun": "Uruçuca", "mun_cod": "2932705", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17166", "conj_nome": "ITABUNA 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EPC", "nome": "PEDRA DO CAVALO-CLIENTE", "descr": "PEDRA DO CAVALO-CLIENTE", "pos": "O", "lat": -12.541613, "lon": -38.993976, "area": 17083.0, "mun": "Conceição da Feira", "mun_cod": "2908200", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14426", "conj_nome": "SERRA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 90490057.0, "car_inst": 13328.0, "dem_cont": 13500.0, "mix": {"Servico publico": 90490057.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BCF", "nome": "BACRAFT - CLIENTE", "descr": "BACRAFT - CLIENTE", "pos": "O", "lat": -12.51533, "lon": -38.740222, "area": 583.0, "mun": "Santo Amaro", "mun_cod": "2928604", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14411", "conj_nome": "SANTO AMARO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "VTC", "nome": "VITORIA DA CONQUISTA", "descr": "VITORIA DA CONQUISTA", "pos": "PD", "lat": -14.833129, "lon": -40.831107, "area": 16798.0, "mun": "Vitória da Conquista", "mun_cod": "2933307", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17159", "conj_nome": "VITORIA DA CONQUISTA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "1971-03-01", "dat_max": "1971-03-01", "trafos": [{"cod": "VTC03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/03/1971", "sit": "AT"}, {"cod": "VTC03T2", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/03/1971", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 18, "n_alim": 12, "ten_alim": ["13,8 kV"], "ene_alim": 264225445.0, "perda_med": 51.574, "alim": [{"nome": "VTC01C7", "ten": "13,8 kV", "ene": 38150451.0}, {"nome": "VTC01F3", "ten": "13,8 kV", "ene": 30606947.0}, {"nome": "VTC01F2", "ten": "13,8 kV", "ene": 26727763.0}, {"nome": "VTC01C1", "ten": "13,8 kV", "ene": 25690076.0}, {"nome": "VTC01C3", "ten": "13,8 kV", "ene": 24387592.0}, {"nome": "VTC01C5", "ten": "13,8 kV", "ene": 21496697.0}, {"nome": "VTC01C6", "ten": "13,8 kV", "ene": 19975421.0}, {"nome": "VTC01C2", "ten": "13,8 kV", "ene": 19868326.0}, {"nome": "VTC01F1", "ten": "13,8 kV", "ene": 19529084.0}, {"nome": "VTC01F4", "ten": "13,8 kV", "ene": 18435721.0}, {"nome": "VTC01C4", "ten": "13,8 kV", "ene": 17605839.0}, {"nome": "VTC01F5", "ten": "13,8 kV", "ene": 1751528.0}], "n_trafo_dist": 2872, "pot_dist_kva": 169496.0, "n_mun": 4, "uc_bt": 97536, "uc_bt_ativa": 83661, "uc_mt": 241, "uc_mt_ativa": 228, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 257843692.0, "car_inst": 4772244.0, "dem_cont": 28627.0, "mix": {"Comercial": 54376261.7, "Consumo proprio": 185804.6, "Industrial": 55522119.8, "Iluminacao publica": 527370.3, "Poder publico": 5721963.9, "Residencial": 132007839.0, "Rural": 2933841.6, "Servico publico": 6568491.2}, "ug": 3372, "ug_suspeito": 79, "ug_pot": 1232196.0, "ug_ene": 27455175.0}, {"cod": "BRV", "nome": "BARRO VERMELHO", "descr": "BARRO VERMELHO", "pos": "PD", "lat": -9.432809, "lon": -39.785378, "area": 19875.0, "mun": "Curaçá", "mun_cod": "2909901", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14257", "conj_nome": "BARRO VERMELHO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1993-03-24", "dat_max": "1993-03-24", "trafos": [{"cod": "BRV02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "24/03/1993", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 19, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 38024513.0, "perda_med": 29.988, "alim": [{"nome": "BRV01Y2", "ten": "13,8 kV", "ene": 21545392.0}, {"nome": "BRV01Y1", "ten": "13,8 kV", "ene": 16479121.0}], "n_trafo_dist": 1410, "pot_dist_kva": 25127.0, "n_mun": 6, "uc_bt": 11380, "uc_bt_ativa": 10041, "uc_mt": 11, "uc_mt_ativa": 11, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 35708247.0, "car_inst": 802208.0, "dem_cont": 3341.0, "mix": {"Comercial": 2604527.1, "Consumo proprio": 33061.9, "Industrial": 19184001.4, "Iluminacao publica": 39534.0, "Poder publico": 1024074.5, "Residencial": 11900156.8, "Rural": 502810.5, "Servico publico": 420081.5}, "ug": 512, "ug_suspeito": 3, "ug_pot": 54718.0, "ug_ene": 3620799.0}, {"cod": "IIB", "nome": "ITIUBA", "descr": "ITIUBA", "pos": "PD", "lat": -10.684038, "lon": -39.869145, "area": 10091.0, "mun": "Itiúba", "mun_cod": "2917003", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Senhor do Bonfim", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17144", "conj_nome": "ITIUBA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 15.0, "pot_max_mva": 18.75, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1991-11-14", "dat_max": "2023-11-21", "trafos": [{"cod": "IIB02T2", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "14/11/1991", "sit": "AT"}, {"cod": "IIB02T3", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "21/11/2023", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 13, "n_alim": 7, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 77795596.0, "perda_med": 119.148, "alim": [{"nome": "IIB09J1", "ten": "34,5 kV", "ene": 58448760.0}, {"nome": "IIB01F3", "ten": "13,8 kV", "ene": 9324833.0}, {"nome": "IIB09J2", "ten": "34,5 kV", "ene": 4524700.0}, {"nome": "JAC09Z3", "ten": "34,5 kV", "ene": 2791922.0}, {"nome": "IIB01F2", "ten": "13,8 kV", "ene": 1414554.0}, {"nome": "IIB01F1", "ten": "13,8 kV", "ene": 1290828.0}, {"nome": "JAC09Z1", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 1767, "pot_dist_kva": 36346.0, "n_mun": 4, "uc_bt": 23971, "uc_bt_ativa": 21128, "uc_mt": 16, "uc_mt_ativa": 14, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 28062567.0, "car_inst": 2031310.0, "dem_cont": 631.0, "mix": {" ": 134.0, "Comercial": 2672652.7, "Consumo proprio": 3954.1, "Industrial": 51439.6, "Iluminacao publica": 46161.0, "Poder publico": 1327558.6, "Residencial": 21995495.4, "Rural": 412513.7, "Servico publico": 1552657.9}, "ug": 367, "ug_suspeito": 5, "ug_pot": 61034.0, "ug_ene": 2523074.0}, {"cod": "MTP", "nome": "MUTUIPE", "descr": "MUTUIPE", "pos": "PD", "lat": -13.233521, "lon": -39.49476, "area": 8631.0, "mun": "Mutuípe", "mun_cod": "2922409", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17131", "conj_nome": "MUTUIPE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1974-06-01", "dat_max": "2015-03-03", "trafos": [{"cod": "MTP02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1974", "sit": "AT"}, {"cod": "MTP02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "03/03/2015", "sit": "AT"}], "n_bar": 1, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 18, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 62697195.0, "perda_med": 31.34, "alim": [{"nome": "MTP01L6", "ten": "13,8 kV", "ene": 19915929.0}, {"nome": "MTP01L4", "ten": "13,8 kV", "ene": 14376724.0}, {"nome": "MTP01L2", "ten": "13,8 kV", "ene": 13535740.0}, {"nome": "MTP01L5", "ten": "13,8 kV", "ene": 9593106.0}, {"nome": "MTP01L3", "ten": "13,8 kV", "ene": 2745797.0}, {"nome": "MTP01L1", "ten": "13,8 kV", "ene": 2529898.0}], "n_trafo_dist": 2581, "pot_dist_kva": 50240.0, "n_mun": 10, "uc_bt": 33220, "uc_bt_ativa": 29024, "uc_mt": 48, "uc_mt_ativa": 43, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 47273446.0, "car_inst": 2091622.0, "dem_cont": 798.0, "mix": {"Comercial": 5295660.6, "Consumo proprio": 34618.2, "Industrial": 265207.0, "Iluminacao publica": 133580.0, "Poder publico": 2568873.8, "Residencial": 33370361.0, "Rural": 3743225.9, "Servico publico": 1861920.1}, "ug": 689, "ug_suspeito": 4, "ug_pot": 51897.0, "ug_ene": 5845393.0}, {"cod": "TMB", "nome": "TOMBA", "descr": "TOMBA", "pos": "PD", "lat": -12.288126, "lon": -38.967832, "area": 71404.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17171", "conj_nome": "ANGELICA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 1, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1985-06-03", "dat_max": "2002-06-14", "trafos": [{"cod": "TMB02T6", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "14/06/2002", "sit": "AT"}, {"cod": "TMB02T5", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "03/06/1985", "sit": "DS"}], "n_bar": 8, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["69 kV", "13,8 kV"], "n_manobra": 78, "n_alim": 10, "ten_alim": ["13,8 kV"], "ene_alim": 234107834.0, "perda_med": 59.853, "alim": [{"nome": "TMB01N1", "ten": "13,8 kV", "ene": 34889274.0}, {"nome": "TMB01N3", "ten": "13,8 kV", "ene": 29778619.0}, {"nome": "TMB01N8", "ten": "13,8 kV", "ene": 28340870.0}, {"nome": "TMB01N4", "ten": "13,8 kV", "ene": 26629732.0}, {"nome": "TMB01N5", "ten": "13,8 kV", "ene": 26177626.0}, {"nome": "TMB01W1", "ten": "13,8 kV", "ene": 23314723.0}, {"nome": "TMB01N9", "ten": "13,8 kV", "ene": 20865988.0}, {"nome": "TMB01N7", "ten": "13,8 kV", "ene": 18512464.0}, {"nome": "TMB01N2", "ten": "13,8 kV", "ene": 14075783.0}, {"nome": "TMB01N6", "ten": "13,8 kV", "ene": 11522755.0}], "n_trafo_dist": 1496, "pot_dist_kva": 128478.0, "n_mun": 2, "uc_bt": 80909, "uc_bt_ativa": 66720, "uc_mt": 163, "uc_mt_ativa": 157, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 231264020.0, "car_inst": 4001703.0, "dem_cont": 25997.0, "mix": {" ": 26766.0, "Comercial": 39987765.2, "Consumo proprio": 21678.6, "Industrial": 52907052.3, "Iluminacao publica": 702699.0, "Poder publico": 16977776.2, "Residencial": 113790053.0, "Rural": 3984764.6, "Servico publico": 2865465.3}, "ug": 2708, "ug_suspeito": 42, "ug_pot": 664268.0, "ug_ene": 18659842.0}, {"cod": "SAJ", "nome": "SANTO ANTONIO DE JESUS", "descr": "SANTO ANTONIO DE JESUS", "pos": "PD", "lat": -12.968045, "lon": -39.252362, "area": 3360.0, "mun": "Santo Antônio de Jesus", "mun_cod": "2928703", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17153", "conj_nome": "SANTO ANTONIO DE JESUS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 30.0, "pot_max_mva": 37.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1962-06-01", "dat_max": "2015-06-11", "trafos": [{"cod": "SAJ02T3", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "11/06/2015", "sit": "AT"}, {"cod": "SAJ02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1962", "sit": "AT"}, {"cod": "SAJ02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "05/01/2000", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["69 kV", "13,8 kV"], "n_manobra": 25, "n_alim": 8, "ten_alim": ["13,8 kV"], "ene_alim": 157935992.0, "perda_med": 50.188, "alim": [{"nome": "SAJ01Y5", "ten": "13,8 kV", "ene": 24444161.0}, {"nome": "SAJ01Y4", "ten": "13,8 kV", "ene": 23673996.0}, {"nome": "SAJ01Y8", "ten": "13,8 kV", "ene": 21772450.0}, {"nome": "SAJ01Y3", "ten": "13,8 kV", "ene": 20627040.0}, {"nome": "SAJ01Y1", "ten": "13,8 kV", "ene": 20072603.0}, {"nome": "SAJ01Y2", "ten": "13,8 kV", "ene": 18829147.0}, {"nome": "SAJ01Y6", "ten": "13,8 kV", "ene": 17841764.0}, {"nome": "SAJ01Y7", "ten": "13,8 kV", "ene": 10674832.0}], "n_trafo_dist": 1927, "pot_dist_kva": 99996.0, "n_mun": 6, "uc_bt": 57087, "uc_bt_ativa": 49925, "uc_mt": 122, "uc_mt_ativa": 117, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 140942394.0, "car_inst": 1609673.0, "dem_cont": 10847.0, "mix": {" ": 15334.0, "Comercial": 35128966.7, "Consumo proprio": 158168.2, "Industrial": 14357917.3, "Iluminacao publica": 857753.0, "Poder publico": 5261110.1, "Residencial": 81919280.0, "Rural": 2274451.5, "Servico publico": 969412.9}, "ug": 2309, "ug_suspeito": 42, "ug_pot": 651308.0, "ug_ene": 18918546.0}, {"cod": "RET", "nome": "RETIRO", "descr": "RETIRO", "pos": "PD", "lat": -12.957808, "lon": -38.473051, "area": 3017.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15716", "conj_nome": "RETIRO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 40.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV", "11,9 kV"], "clas_ten": "11.0", "dat_min": "2012-01-15", "dat_max": "2012-01-15", "trafos": [{"cod": "RET02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "15/01/2012", "sit": "AT"}, {"cod": "RET02T2", "pot": 15.0, "tp": "69 kV", "ts": "11,9 kV", "dat": "15/01/2012", "sit": "AT"}], "n_bar": 5, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["69 kV", "11,9 kV"], "n_manobra": 24, "n_alim": 10, "ten_alim": ["11,9 kV"], "ene_alim": 219662286.0, "perda_med": 39.878, "alim": [{"nome": "RET01F4", "ten": "11,9 kV", "ene": 37960008.0}, {"nome": "RET01Y4", "ten": "11,9 kV", "ene": 35659010.0}, {"nome": "RET01F2", "ten": "11,9 kV", "ene": 32538155.0}, {"nome": "RET01F5", "ten": "11,9 kV", "ene": 31521044.0}, {"nome": "RET01Y1", "ten": "11,9 kV", "ene": 23783805.0}, {"nome": "RET01F1", "ten": "11,9 kV", "ene": 19898419.0}, {"nome": "RET01Y5", "ten": "11,9 kV", "ene": 14311005.0}, {"nome": "RET01Y3", "ten": "11,9 kV", "ene": 9344183.0}, {"nome": "RET01F3", "ten": "11,9 kV", "ene": 8041246.0}, {"nome": "RET01Y2", "ten": "11,9 kV", "ene": 6605410.0}], "n_trafo_dist": 706, "pot_dist_kva": 91747.0, "n_mun": 1, "uc_bt": 57696, "uc_bt_ativa": 45429, "uc_mt": 96, "uc_mt_ativa": 88, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 161167525.0, "car_inst": 3582954.0, "dem_cont": 21323.0, "mix": {" ": 19980.0, "Comercial": 51666800.5, "Consumo proprio": 81571.9, "Industrial": 5904608.2, "Iluminacao publica": 801039.0, "Poder publico": 14480862.1, "Residencial": 72114190.0, "Rural": 132040.0, "Servico publico": 15966432.9}, "ug": 312, "ug_suspeito": 4, "ug_pot": 112578.0, "ug_ene": 3445339.0}, {"cod": "ZBD", "nome": "ZEBU II - CHESF", "descr": "ZEBU II - CHESF", "pos": "OD", "lat": -9.357386, "lon": -38.200091, "area": 78024.0, "mun": "Paulo Afonso", "mun_cod": "2924009", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": true, "mun_fonte": "sede mais proxima (aprox.)", "conj_cod": "14370", "conj_nome": "ZEBU", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SED", "nome": "SANTO ESTEVAO II", "descr": "SANTO ESTEVAO II", "pos": "T", "lat": -12.438109, "lon": -39.233969, "area": 372.0, "mun": "Santo Estêvão", "mun_cod": "2928802", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14303", "conj_nome": "FEIRA DE SANTANA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "AGS", "nome": "AGUAS CLARAS", "descr": "AGUAS CLARAS", "pos": "PD", "lat": -12.888684, "lon": -38.43669, "area": 10150.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14240", "conj_nome": "AGUAS CLARAS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 35.0, "pot_max_mva": 46.6, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV", "11,9 kV"], "clas_ten": "11.0", "dat_min": "2007-08-25", "dat_max": "2020-07-08", "trafos": [{"cod": "AGS02T2", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "08/07/2020", "sit": "AT"}, {"cod": "AGS02T1", "pot": 15.0, "tp": "69 kV", "ts": "11,9 kV", "dat": "25/08/2007", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV", "11,9 kV"], "n_manobra": 12, "n_alim": 8, "ten_alim": ["11,9 kV"], "ene_alim": 196301048.0, "perda_med": 54.055, "alim": [{"nome": "AGS01Z5", "ten": "11,9 kV", "ene": 34770813.0}, {"nome": "AGS01Z6", "ten": "11,9 kV", "ene": 32071460.0}, {"nome": "AGS01Z8", "ten": "11,9 kV", "ene": 30920106.0}, {"nome": "AGS01Z7", "ten": "11,9 kV", "ene": 30281318.0}, {"nome": "AGS01Z2", "ten": "11,9 kV", "ene": 24400770.0}, {"nome": "AGS01Z4", "ten": "11,9 kV", "ene": 20512307.0}, {"nome": "AGS01Z1", "ten": "11,9 kV", "ene": 15334895.0}, {"nome": "AGS01Z3", "ten": "11,9 kV", "ene": 8009379.0}], "n_trafo_dist": 1019, "pot_dist_kva": 93856.0, "n_mun": 1, "uc_bt": 76004, "uc_bt_ativa": 55960, "uc_mt": 112, "uc_mt_ativa": 103, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 144477514.0, "car_inst": 3740353.0, "dem_cont": 11774.0, "mix": {"Comercial": 32617941.2, "Consumo proprio": 274171.2, "Industrial": 10404789.9, "Iluminacao publica": 3666934.2, "Poder publico": 10389840.9, "Residencial": 86368642.8, "Rural": 26.0, "Servico publico": 755167.9}, "ug": 597, "ug_suspeito": 8, "ug_pot": 200385.0, "ug_ene": 6231641.0}, {"cod": "EDC", "nome": "EUCLIDES DA CUNHA", "descr": "EUCLIDES DA CUNHA", "pos": "PD", "lat": -10.514626, "lon": -39.010057, "area": 9995.0, "mun": "Euclides da Cunha", "mun_cod": "2910701", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Euclides da Cunha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17161", "conj_nome": "EUCLIDES DA CUNHA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1969-06-01", "dat_max": "2013-06-25", "trafos": [{"cod": "EDC02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "25/06/2013", "sit": "AT"}, {"cod": "EDC02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1969", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 10, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 69545707.0, "perda_med": 66.831, "alim": [{"nome": "EDC01X2", "ten": "13,8 kV", "ene": 21281864.0}, {"nome": "EDC01X4", "ten": "13,8 kV", "ene": 21259178.0}, {"nome": "EDC01X1", "ten": "13,8 kV", "ene": 20549206.0}, {"nome": "EDC01X3", "ten": "13,8 kV", "ene": 6455459.0}], "n_trafo_dist": 2623, "pot_dist_kva": 56491.0, "n_mun": 6, "uc_bt": 42248, "uc_bt_ativa": 39195, "uc_mt": 53, "uc_mt_ativa": 53, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 67015677.0, "car_inst": 3914604.0, "dem_cont": 3828.0, "mix": {" ": 7307.0, "Comercial": 11969876.3, "Consumo proprio": 10054.2, "Industrial": 1690276.4, "Iluminacao publica": 225368.8, "Poder publico": 2820473.2, "Residencial": 40573466.2, "Rural": 1558401.8, "Servico publico": 8160452.4}, "ug": 896, "ug_suspeito": 7, "ug_pot": 116413.0, "ug_ene": 6666952.0}, {"cod": "CMT", "nome": "CAMACARI  III", "descr": "CAMACARI  III", "pos": "PD", "lat": -12.715763, "lon": -38.306021, "area": 12435.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17139", "conj_nome": "CAMACARI III", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 30.0, "pot_max_mva": 40.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2004-12-19", "dat_max": "2004-12-19", "trafos": [{"cod": "CMT02T1", "pot": 15.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "19/12/2004", "sit": "AT"}, {"cod": "CMT02T3", "pot": 15.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "19/12/2004", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV", "cod. 83"], "ten_bar_mt": ["69 kV", "13,8 kV"], "n_manobra": 39, "n_alim": 8, "ten_alim": ["13,8 kV"], "ene_alim": 235387844.0, "perda_med": 55.788, "alim": [{"nome": "CMT01X1", "ten": "13,8 kV", "ene": 58619534.0}, {"nome": "CMT01X2", "ten": "13,8 kV", "ene": 48292775.0}, {"nome": "CMT01X3", "ten": "13,8 kV", "ene": 41224786.0}, {"nome": "CMT01X5", "ten": "13,8 kV", "ene": 36928212.0}, {"nome": "CMT01X7", "ten": "13,8 kV", "ene": 34319905.0}, {"nome": "CMT01X4", "ten": "13,8 kV", "ene": 12245462.0}, {"nome": "CMT01X6", "ten": "13,8 kV", "ene": 3757170.0}, {"nome": "CMT01X8", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 1299, "pot_dist_kva": 112708.0, "n_mun": 1, "uc_bt": 56147, "uc_bt_ativa": 47648, "uc_mt": 135, "uc_mt_ativa": 126, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 189020943.0, "car_inst": 2552293.0, "dem_cont": 24838.0, "mix": {" ": 147992.0, "Comercial": 39611634.1, "Consumo proprio": 132787.0, "Industrial": 32598884.3, "Iluminacao publica": 2346202.4, "Poder publico": 10130288.8, "Residencial": 89358065.0, "Rural": 27122.5, "Servico publico": 14667967.4}, "ug": 1308, "ug_suspeito": 15, "ug_pot": 241463.0, "ug_ene": 13353585.0}, {"cod": "LEN", "nome": "LENCOIS", "descr": "LENCOIS", "pos": "PD", "lat": -12.478768, "lon": -41.35939, "area": 10457.0, "mun": "Lençóis", "mun_cod": "2919306", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14341", "conj_nome": "LENCOIS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 22.5, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1992-03-15", "dat_max": "1992-03-15", "trafos": [{"cod": "LEN02T2", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "15/03/1992", "sit": "AT"}, {"cod": "LEN02T3", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "15/03/1992", "sit": "AT"}, {"cod": "LEN02T1", "pot": 2.5, "tp": "69 kV", "ts": "13,8 kV", "dat": "15/03/1992", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 11, "n_alim": 8, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 92157276.0, "perda_med": 825.598, "alim": [{"nome": "LEN09V1", "ten": "34,5 kV", "ene": 40327382.0}, {"nome": "LEN09V3", "ten": "34,5 kV", "ene": 30106023.0}, {"nome": "LEN09V2", "ten": "34,5 kV", "ene": 8012662.0}, {"nome": "LEN01L1", "ten": "13,8 kV", "ene": 7233527.0}, {"nome": "IRQ09S1", "ten": "34,5 kV", "ene": 4279271.0}, {"nome": "IRQ09S2", "ten": "34,5 kV", "ene": 2198410.0}, {"nome": "AND09P2", "ten": "34,5 kV", "ene": 0.0}, {"nome": "AND09V2", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 1344, "pot_dist_kva": 43692.0, "n_mun": 8, "uc_bt": 27885, "uc_bt_ativa": 26443, "uc_mt": 91, "uc_mt_ativa": 87, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 46355255.0, "car_inst": 4346164.0, "dem_cont": 2735.0, "mix": {"Comercial": 5675884.0, "Consumo proprio": 73377.0, "Industrial": 2337742.9, "Iluminacao publica": 201966.0, "Poder publico": 2768700.4, "Residencial": 28165939.9, "Rural": 5225296.0, "Servico publico": 1906348.4}, "ug": 503, "ug_suspeito": 31, "ug_pot": 2207805.0, "ug_ene": 6560065.0}, {"cod": "NAZ", "nome": "NAZARE", "descr": "NAZARE", "pos": "PD", "lat": -13.036624, "lon": -39.020262, "area": 12718.0, "mun": "Nazaré", "mun_cod": "2922508", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14364", "conj_nome": "NAZARE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1962-06-01", "dat_max": "1962-06-01", "trafos": [{"cod": "NAZ02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1962", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 27, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 44875321.0, "perda_med": 22.327, "alim": [{"nome": "NAZ01F3", "ten": "13,8 kV", "ene": 14280381.0}, {"nome": "NAZ01F6", "ten": "13,8 kV", "ene": 9915723.0}, {"nome": "NAZ01F5", "ten": "13,8 kV", "ene": 7639684.0}, {"nome": "NAZ01F4", "ten": "13,8 kV", "ene": 5867227.0}, {"nome": "NAZ01F2", "ten": "13,8 kV", "ene": 3747195.0}, {"nome": "NAZ01F1", "ten": "13,8 kV", "ene": 3425111.0}], "n_trafo_dist": 1626, "pot_dist_kva": 39429.0, "n_mun": 6, "uc_bt": 23311, "uc_bt_ativa": 19977, "uc_mt": 40, "uc_mt_ativa": 38, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 39192691.0, "car_inst": 813506.0, "dem_cont": 2830.0, "mix": {" ": 3074.0, "Comercial": 6138815.4, "Consumo proprio": 32294.0, "Industrial": 3869330.4, "Iluminacao publica": 210124.4, "Poder publico": 2084415.7, "Residencial": 23839891.3, "Rural": 1906150.1, "Servico publico": 1108595.2}, "ug": 376, "ug_suspeito": 5, "ug_pot": 125401.0, "ug_ene": 3022729.0}, {"cod": "OLD", "nome": "OLINDINA - CHESF", "descr": "OLINDINA - CHESF", "pos": "OD", "lat": -11.317941, "lon": -38.383552, "area": 110490.0, "mun": "Olindina", "mun_cod": "2923100", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14366", "conj_nome": "OLINDINA - CHESF", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 40.0, "pot_max_mva": 0.0, "ten_pri": ["230 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "16.0", "dat_min": "2003-02-04", "dat_max": "2003-02-04", "trafos": [{"cod": "OLD04T1", "pot": 40.0, "tp": "230 kV", "ts": "13,8 kV", "dat": "04/02/2003", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["230 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 0.0, "perda_med": 200.93, "alim": [{"nome": "OLD01Y1", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PIN", "nome": "PINTADAS", "descr": "PINTADAS", "pos": "PD", "lat": -11.824073, "lon": -39.910234, "area": 3948.0, "mun": "Pintadas", "mun_cod": "2924652", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14303", "conj_nome": "FEIRA DE SANTANA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SPT", "nome": "SERRA PRETA", "descr": "SERRA PRETA", "pos": "PD", "lat": -12.178917, "lon": -39.350701, "area": 473.0, "mun": "Serra Preta", "mun_cod": "2930402", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16349", "conj_nome": "FEIRA DE SANTANA II 13,8kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ABE", "nome": "ABARE", "descr": "ABARE", "pos": "PD", "lat": -8.729833, "lon": -39.120158, "area": 191.0, "mun": "Abaré", "mun_cod": "2900207", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17176", "conj_nome": "JEREMOABO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RGA", "nome": "RIO GUARA", "descr": "RIO GUARA", "pos": "PD", "lat": -13.339565, "lon": -45.743648, "area": 9113.0, "mun": "Correntina", "mun_cod": "2909307", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17138", "conj_nome": "SAO DESIDERIO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2015-10-25", "dat_max": "2015-10-25", "trafos": [{"cod": "RGA03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "25/10/2015", "sit": "AT"}], "n_bar": 5, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 13, "n_alim": 4, "ten_alim": ["34,5 kV"], "ene_alim": 57083882.0, "perda_med": 0.343, "alim": [{"nome": "RGA09W4", "ten": "34,5 kV", "ene": 27278274.0}, {"nome": "RGA09W3", "ten": "34,5 kV", "ene": 22564086.0}, {"nome": "RGA09W1", "ten": "34,5 kV", "ene": 4124675.0}, {"nome": "RGA09W2", "ten": "34,5 kV", "ene": 3116848.0}], "n_trafo_dist": 68, "pot_dist_kva": 12300.0, "n_mun": 2, "uc_bt": 24, "uc_bt_ativa": 24, "uc_mt": 46, "uc_mt_ativa": 44, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 36540471.0, "car_inst": 97655.0, "dem_cont": 13319.0, "mix": {"Comercial": 6778561.8, "Residencial": 112878.5, "Rural": 29649030.7}, "ug": 14, "ug_suspeito": 0, "ug_pot": 1544.0, "ug_ene": 879079.0}, {"cod": "BRE", "nome": "BARREIRAS", "descr": "BARREIRAS", "pos": "PD", "lat": -12.158243, "lon": -44.995313, "area": 9792.0, "mun": "Barreiras", "mun_cod": "2903201", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17137", "conj_nome": "BARREIRAS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 30.0, "pot_max_mva": 37.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1990-08-01", "dat_max": "2016-09-08", "trafos": [{"cod": "BRE02T3", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "08/09/2016", "sit": "AT"}, {"cod": "BRE02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/08/1990", "sit": "AT"}, {"cod": "BRE02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/08/1990", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 24, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 126044761.0, "perda_med": 40.42, "alim": [{"nome": "BRE01J1", "ten": "13,8 kV", "ene": 32191114.0}, {"nome": "BRE01J4", "ten": "13,8 kV", "ene": 30451956.0}, {"nome": "BRE01J3", "ten": "13,8 kV", "ene": 19520639.0}, {"nome": "BRE01J2", "ten": "13,8 kV", "ene": 16596727.0}, {"nome": "BRE01J6", "ten": "13,8 kV", "ene": 14849262.0}, {"nome": "BRE01J5", "ten": "13,8 kV", "ene": 12435063.0}], "n_trafo_dist": 1063, "pot_dist_kva": 78876.0, "n_mun": 2, "uc_bt": 36404, "uc_bt_ativa": 32056, "uc_mt": 127, "uc_mt_ativa": 123, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 143219623.0, "car_inst": 3040670.0, "dem_cont": 11935.0, "mix": {"Comercial": 33010737.6, "Consumo proprio": 317251.3, "Industrial": 1170087.7, "Iluminacao publica": 1228055.1, "Poder publico": 7305167.1, "Residencial": 89660772.9, "Rural": 2706481.2, "Servico publico": 7821071.0}, "ug": 3750, "ug_suspeito": 61, "ug_pot": 1072263.0, "ug_ene": 32714309.0}, {"cod": "ETV", "nome": "ENT. TERRA NOVA", "descr": "ENT. TERRA NOVA", "pos": "T", "lat": -12.447313, "lon": -38.619257, "area": 167.0, "mun": "Terra Nova", "mun_cod": "2931707", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16347", "conj_nome": "DOM JOAO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EWM", "nome": "ENT. WHITE MARTINS", "descr": "ENT. WHITE MARTINS", "pos": "T", "lat": -12.6571, "lon": -38.342728, "area": 63.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14270", "conj_nome": "CAMACARI I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 2, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DMR", "nome": "DER. MATARIPE", "descr": "DER. MATARIPE", "pos": "T", "lat": -12.688764, "lon": -38.5733, "area": 2231.0, "mun": "São Francisco do Conde", "mun_cod": "2929206", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14350", "conj_nome": "MATARIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DIP", "nome": "DER. IPIAU", "descr": "DER. IPIAU", "pos": "T", "lat": -14.232082, "lon": -39.463619, "area": 299.0, "mun": "Ubaitaba", "mun_cod": "2932200", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14305", "conj_nome": "FUNIL - CHESF", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SRD", "nome": "SERRINHA II", "descr": "SERRINHA II", "pos": "PD", "lat": -11.651518, "lon": -38.983194, "area": 12911.0, "mun": "Serrinha", "mun_cod": "2930501", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17156", "conj_nome": "SERRINHA II", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2015-12-21", "dat_max": "2015-12-21", "trafos": [{"cod": "SRD02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "21/12/2015", "sit": "AT"}], "n_bar": 2, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 62985142.0, "perda_med": 16.584, "alim": [{"nome": "SRD01S3", "ten": "13,8 kV", "ene": 25019306.0}, {"nome": "SRD01S5", "ten": "13,8 kV", "ene": 24481105.0}, {"nome": "SRD01S2", "ten": "13,8 kV", "ene": 7654821.0}, {"nome": "SRD01S1", "ten": "13,8 kV", "ene": 5235157.0}, {"nome": "SRD01S4", "ten": "13,8 kV", "ene": 594752.0}], "n_trafo_dist": 871, "pot_dist_kva": 29490.0, "n_mun": 4, "uc_bt": 14604, "uc_bt_ativa": 12929, "uc_mt": 59, "uc_mt_ativa": 58, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 45421506.0, "car_inst": 281330.0, "dem_cont": 5661.0, "mix": {"Comercial": 2419638.0, "Consumo proprio": 24925.4, "Industrial": 2047348.8, "Iluminacao publica": 54726.0, "Poder publico": 1070650.4, "Residencial": 15817062.2, "Rural": 6828758.3, "Servico publico": 17158396.7}, "ug": 356, "ug_suspeito": 5, "ug_pot": 52298.0, "ug_ene": 4603290.0}, {"cod": "DES", "nome": "DER. ESTALEIRO", "descr": "DER. ESTALEIRO", "pos": "T", "lat": -12.864336, "lon": -38.85045, "area": 8426.0, "mun": "Maragogipe", "mun_cod": "2920601", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17178", "conj_nome": "SAO ROQUE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ESQ", "nome": "ESTREITO IV", "descr": "ESTREITO IV", "pos": "PD", "lat": -14.690443, "lon": -42.862035, "area": 10519.0, "mun": "Sebastião Laranjeiras", "mun_cod": "2930006", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "1997-06-25", "dat_max": "1997-06-25", "trafos": [{"cod": "ESQ02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "25/06/1997", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 5, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 8020365.0, "perda_med": 6.219, "alim": [{"nome": "ESQ01P2", "ten": "13,8 kV", "ene": 5855982.0}, {"nome": "ESQ01P3", "ten": "13,8 kV", "ene": 2081369.0}, {"nome": "ESQ01P1", "ten": "13,8 kV", "ene": 83014.0}], "n_trafo_dist": 294, "pot_dist_kva": 8577.0, "n_mun": 3, "uc_bt": 2516, "uc_bt_ativa": 2339, "uc_mt": 22, "uc_mt_ativa": 21, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 7635358.0, "car_inst": 250995.0, "dem_cont": 1945.0, "mix": {"Comercial": 253502.9, "Consumo proprio": 9684.7, "Industrial": 2559.0, "Iluminacao publica": 7776.0, "Poder publico": 99386.0, "Residencial": 3265919.0, "Rural": 3698997.9, "Servico publico": 297532.0}, "ug": 144, "ug_suspeito": 1, "ug_pot": 8329.0, "ug_ene": 1348435.0}, {"cod": "SBG", "nome": "SANTA BRIGIDA", "descr": "SANTA BRIGIDA", "pos": "PD", "lat": -9.740977, "lon": -38.233779, "area": 351.0, "mun": "Santa Brígida", "mun_cod": "2927606", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Jeremoabo", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14409", "conj_nome": "SANTA BRIGIDA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 2.5, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1991-07-07", "dat_max": "1991-07-07", "trafos": [{"cod": "SBG02T1", "pot": 2.5, "tp": "69 kV", "ts": "13,8 kV", "dat": "07/07/1991", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 3, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 17080157.0, "perda_med": 23.998, "alim": [{"nome": "SBG01L1", "ten": "13,8 kV", "ene": 9896804.0}, {"nome": "SBG01L2", "ten": "13,8 kV", "ene": 7183353.0}], "n_trafo_dist": 1070, "pot_dist_kva": 16758.0, "n_mun": 4, "uc_bt": 8759, "uc_bt_ativa": 7853, "uc_mt": 9, "uc_mt_ativa": 9, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 10586538.0, "car_inst": 894714.0, "dem_cont": 754.0, "mix": {" ": 9126.0, "Comercial": 787475.6, "Consumo proprio": 1072.9, "Industrial": 465256.8, "Iluminacao publica": 2830.0, "Poder publico": 881167.0, "Residencial": 7784705.9, "Rural": 318354.2, "Servico publico": 336549.3}, "ug": 150, "ug_suspeito": 1, "ug_pot": 17441.0, "ug_ene": 3154554.0}, {"cod": "DEP", "nome": "DER. PEDRA DO CAVALO", "descr": "DER. PEDRA DO CAVALO", "pos": "T", "lat": -12.540313, "lon": -38.988229, "area": 2243.0, "mun": "Conceição da Feira", "mun_cod": "2908200", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14426", "conj_nome": "SERRA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "NCU", "nome": "NOVA CURACA", "descr": "NOVA CURACA", "pos": "PD", "lat": -9.125996, "lon": -40.03239, "area": 5462.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14292", "conj_nome": "CURACA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2022-10-26", "dat_max": "2022-10-26", "trafos": [{"cod": "NCU02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "26/10/2022", "sit": "AT"}, {"cod": "NCU02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "26/10/2022", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV", "13,8 kV"], "ten_bar_mt": [], "n_manobra": 17, "n_alim": 7, "ten_alim": ["13,8 kV"], "ene_alim": 54776907.0, "perda_med": 1.287, "alim": [{"nome": "NCU01Z3", "ten": "13,8 kV", "ene": 13973620.0}, {"nome": "NCU01Z4", "ten": "13,8 kV", "ene": 11909490.0}, {"nome": "NCU01Z6", "ten": "13,8 kV", "ene": 11324351.0}, {"nome": "NCU01Z1", "ten": "13,8 kV", "ene": 10458110.0}, {"nome": "NCU01Z2", "ten": "13,8 kV", "ene": 4528856.0}, {"nome": "NCU01Z5", "ten": "13,8 kV", "ene": 2582480.0}, {"nome": "NCU01Z7", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 1389, "pot_dist_kva": 50759.0, "n_mun": 3, "uc_bt": 12739, "uc_bt_ativa": 10395, "uc_mt": 143, "uc_mt_ativa": 137, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 56936107.0, "car_inst": 1140407.0, "dem_cont": 8521.0, "mix": {"Comercial": 5791470.6, "Consumo proprio": 2255.0, "Industrial": 417643.8, "Iluminacao publica": 299387.0, "Poder publico": 2010539.4, "Residencial": 16707506.4, "Rural": 30286647.8, "Servico publico": 1420657.2}, "ug": 652, "ug_suspeito": 9, "ug_pot": 127459.0, "ug_ene": 8315499.0}, {"cod": "MGG", "nome": "MARAGOGIPE", "descr": "MARAGOGIPE", "pos": "PD", "lat": -12.777872, "lon": -38.930039, "area": 1594.0, "mun": "Maragogipe", "mun_cod": "2920601", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17179", "conj_nome": "MARAGOGIPE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2019-12-22", "dat_max": "2019-12-22", "trafos": [{"cod": "MGG02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "22/12/2019", "sit": "AT"}], "n_bar": 2, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 9, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 29212565.0, "perda_med": 17.078, "alim": [{"nome": "MGG01M2", "ten": "13,8 kV", "ene": 15525982.0}, {"nome": "MGG01M3", "ten": "13,8 kV", "ene": 5833631.0}, {"nome": "MGG01M1", "ten": "13,8 kV", "ene": 5677324.0}, {"nome": "MGG01M4", "ten": "13,8 kV", "ene": 2175628.0}], "n_trafo_dist": 859, "pot_dist_kva": 19803.0, "n_mun": 4, "uc_bt": 12193, "uc_bt_ativa": 9320, "uc_mt": 16, "uc_mt_ativa": 16, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 17745245.0, "car_inst": 632274.0, "dem_cont": 499.0, "mix": {"Comercial": 1865333.8, "Industrial": 260579.0, "Iluminacao publica": 28360.0, "Poder publico": 1245450.3, "Residencial": 12448736.7, "Rural": 1028578.4, "Servico publico": 868206.3}, "ug": 142, "ug_suspeito": 1, "ug_pot": 12076.0, "ug_ene": 1143409.0}, {"cod": "GUA", "nome": "GUANAMBI", "descr": "GUANAMBI", "pos": "PD", "lat": -14.204622, "lon": -42.783762, "area": 11527.0, "mun": "Guanambi", "mun_cod": "2911709", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 30.0, "pot_max_mva": 37.5, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1969-06-01", "dat_max": "2013-03-27", "trafos": [{"cod": "GUA02T3", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "27/03/2013", "sit": "AT"}, {"cod": "GUA02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "06/03/2013", "sit": "AT"}, {"cod": "GUA02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1969", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 22, "n_alim": 11, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 159871956.0, "perda_med": 42.277, "alim": [{"nome": "GUA09X2", "ten": "34,5 kV", "ene": 25182319.0}, {"nome": "GUA01L3", "ten": "13,8 kV", "ene": 21211037.0}, {"nome": "GUA01L2", "ten": "13,8 kV", "ene": 18525964.0}, {"nome": "GUA01L6", "ten": "13,8 kV", "ene": 18210591.0}, {"nome": "GUA09X1", "ten": "34,5 kV", "ene": 17043984.0}, {"nome": "GUA01L5", "ten": "13,8 kV", "ene": 16044398.0}, {"nome": "GUA01L1", "ten": "13,8 kV", "ene": 14892027.0}, {"nome": "GUA01L4", "ten": "13,8 kV", "ene": 14162791.0}, {"nome": "GUA09X4", "ten": "34,5 kV", "ene": 9804497.0}, {"nome": "GUA09X3", "ten": "34,5 kV", "ene": 4794347.0}, {"nome": "GUA01L7", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 5472, "pot_dist_kva": 157262.0, "n_mun": 9, "uc_bt": 77658, "uc_bt_ativa": 68606, "uc_mt": 109, "uc_mt_ativa": 105, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 156363873.0, "car_inst": 5015513.0, "dem_cont": 421840.0, "mix": {" ": 2502.0, "Comercial": 35696338.2, "Consumo proprio": 142498.0, "Industrial": 4439983.2, "Iluminacao publica": 1075145.0, "Poder publico": 7926982.4, "Residencial": 88788661.7, "Rural": 9858823.1, "Servico publico": 8432939.9}, "ug": 8692, "ug_suspeito": 179, "ug_pot": 2276740.0, "ug_ene": 82049706.0}, {"cod": "REG", "nome": "RIO DAS EGUAS", "descr": "RIO DAS EGUAS", "pos": "PD", "lat": -13.654765, "lon": -45.711583, "area": 11617.0, "mun": "Correntina", "mun_cod": "2909307", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14400", "conj_nome": "RIO DAS EGUAS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2001-11-03", "dat_max": "2001-11-03", "trafos": [{"cod": "REG03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "03/11/2001", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 25, "n_alim": 3, "ten_alim": ["34,5 kV"], "ene_alim": 81700934.0, "perda_med": 5.807, "alim": [{"nome": "REG09V2", "ten": "34,5 kV", "ene": 56461285.0}, {"nome": "REG09V1", "ten": "34,5 kV", "ene": 25239648.0}, {"nome": "REG09V3", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 305, "pot_dist_kva": 28647.0, "n_mun": 2, "uc_bt": 2056, "uc_bt_ativa": 1818, "uc_mt": 120, "uc_mt_ativa": 115, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 90976346.0, "car_inst": 1948437.0, "dem_cont": 38409.0, "mix": {"Comercial": 4336320.0, "Consumo proprio": 1224.0, "Industrial": 1918697.3, "Poder publico": 189666.9, "Residencial": 8929009.7, "Rural": 75229574.6, "Servico publico": 371854.0}, "ug": 88, "ug_suspeito": 3, "ug_pot": 44090.0, "ug_ene": 2506158.0}, {"cod": "BRC", "nome": "BURACICA", "descr": "BURACICA", "pos": "PD", "lat": -12.207478, "lon": -38.456949, "area": 4758.0, "mun": "Alagoinhas", "mun_cod": "2900702", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Alagoinhas", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16344", "conj_nome": "BURACICA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 10.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1969-06-01", "dat_max": "1994-07-01", "trafos": [{"cod": "BRC02T2", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/07/1994", "sit": "AT"}, {"cod": "BRC02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1969", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 20, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 31799424.0, "perda_med": 18.903, "alim": [{"nome": "BRC01L1", "ten": "13,8 kV", "ene": 12958731.0}, {"nome": "BRC01L2", "ten": "13,8 kV", "ene": 9750702.0}, {"nome": "BRC01L4", "ten": "13,8 kV", "ene": 4633867.0}, {"nome": "BRC01L3", "ten": "13,8 kV", "ene": 4456124.0}], "n_trafo_dist": 1248, "pot_dist_kva": 31824.0, "n_mun": 7, "uc_bt": 14116, "uc_bt_ativa": 12461, "uc_mt": 47, "uc_mt_ativa": 42, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 19113797.0, "car_inst": 307350.0, "dem_cont": 1126.0, "mix": {"Comercial": 1706483.2, "Industrial": 1213577.1, "Iluminacao publica": 27605.0, "Poder publico": 552555.0, "Residencial": 12375841.7, "Rural": 1520604.8, "Servico publico": 1717129.2}, "ug": 156, "ug_suspeito": 0, "ug_pot": 5711.0, "ug_ene": 1367182.0}, {"cod": "RFD", "nome": "RIO FORMOSO II - TRANSMISSORA", "descr": "RIO FORMOSO II - TRANSMISSORA", "pos": "OD", "lat": -14.583259, "lon": -45.878408, "area": 10059.0, "mun": "Jaborandi", "mun_cod": "2917359", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14400", "conj_nome": "RIO DAS EGUAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "URD", "nome": "URANDI", "descr": "URANDI", "pos": "PD", "lat": -14.745971, "lon": -42.653495, "area": 2704.0, "mun": "Urandi", "mun_cod": "2932606", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 6.25, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2005-07-05", "dat_max": "2005-07-05", "trafos": [{"cod": "URD02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "05/07/2005", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 2, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 30912190.0, "perda_med": 30.243, "alim": [{"nome": "URD01W2", "ten": "13,8 kV", "ene": 15739146.0}, {"nome": "URD01W1", "ten": "13,8 kV", "ene": 15173044.0}], "n_trafo_dist": 917, "pot_dist_kva": 16944.0, "n_mun": 3, "uc_bt": 11206, "uc_bt_ativa": 10255, "uc_mt": 10, "uc_mt_ativa": 8, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 32296954.0, "car_inst": 848699.0, "dem_cont": 2862.0, "mix": {"Comercial": 2676965.3, "Industrial": 15473474.9, "Iluminacao publica": 92563.0, "Poder publico": 1073310.9, "Residencial": 10591094.3, "Rural": 1846917.4, "Servico publico": 542627.4}, "ug": 951, "ug_suspeito": 11, "ug_pot": 194726.0, "ug_ene": 6443850.0}, {"cod": "ASB", "nome": "ASA BRANCA", "descr": "ASA BRANCA", "pos": "PD", "lat": -12.205676, "lon": -39.000113, "area": 12565.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16343", "conj_nome": "ASA BRANCA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 26.6, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2017-10-31", "dat_max": "2017-10-31", "trafos": [{"cod": "ASB02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "31/10/2017", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 24, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 106516869.0, "perda_med": 57.098, "alim": [{"nome": "ASB01Z5", "ten": "13,8 kV", "ene": 27848072.0}, {"nome": "ASB01Z4", "ten": "13,8 kV", "ene": 24973395.0}, {"nome": "ASB01Z1", "ten": "13,8 kV", "ene": 22430666.0}, {"nome": "ASB01Z3", "ten": "13,8 kV", "ene": 17106257.0}, {"nome": "ASB01Z2", "ten": "13,8 kV", "ene": 14158479.0}], "n_trafo_dist": 1546, "pot_dist_kva": 65276.0, "n_mun": 2, "uc_bt": 52117, "uc_bt_ativa": 41159, "uc_mt": 54, "uc_mt_ativa": 50, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 85372753.0, "car_inst": 1297886.0, "dem_cont": 6359.0, "mix": {" ": 6513.0, "Comercial": 5732249.0, "Industrial": 12593354.7, "Iluminacao publica": 243400.0, "Poder publico": 7027111.1, "Residencial": 56688143.0, "Rural": 2373010.5, "Servico publico": 708972.1}, "ug": 847, "ug_suspeito": 6, "ug_pot": 91762.0, "ug_ene": 6463726.0}, {"cod": "CGI", "nome": "CAPIM GROSSO", "descr": "CAPIM GROSSO", "pos": "PD", "lat": -11.376672, "lon": -40.02362, "area": 2175.0, "mun": "Capim Grosso", "mun_cod": "2906873", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Jacobina", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17146", "conj_nome": "JACOBINA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MGS", "nome": "MILAGRES", "descr": "MILAGRES", "pos": "PD", "lat": -12.854038, "lon": -39.832042, "area": 10110.0, "mun": "Milagres", "mun_cod": "2921302", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14354", "conj_nome": "MILAGRES", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1968-06-01", "dat_max": "1968-06-01", "trafos": [{"cod": "MGS02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1968", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 17, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 42471750.0, "perda_med": 23.009, "alim": [{"nome": "MGS01J3", "ten": "13,8 kV", "ene": 26849081.0}, {"nome": "MGS01J1", "ten": "13,8 kV", "ene": 8017999.0}, {"nome": "MGS01J4", "ten": "13,8 kV", "ene": 4502751.0}, {"nome": "MGS01J2", "ten": "13,8 kV", "ene": 3101919.0}], "n_trafo_dist": 1444, "pot_dist_kva": 34450.0, "n_mun": 6, "uc_bt": 16907, "uc_bt_ativa": 15176, "uc_mt": 28, "uc_mt_ativa": 28, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 35179843.0, "car_inst": 704589.0, "dem_cont": 2404.0, "mix": {"Comercial": 4035887.2, "Consumo proprio": 22588.4, "Industrial": 10964811.9, "Iluminacao publica": 458816.0, "Poder publico": 1279662.7, "Residencial": 17000363.6, "Rural": 327120.5, "Servico publico": 1090591.8}, "ug": 259, "ug_suspeito": 3, "ug_pot": 40203.0, "ug_ene": 3718818.0}, {"cod": "EMA", "nome": "ENT. MACURURE", "descr": "ENT. MACURURE", "pos": "T", "lat": -9.356126, "lon": -38.20299, "area": 29.0, "mun": "Paulo Afonso", "mun_cod": "2924009", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": true, "mun_fonte": "sede mais proxima (aprox.)", "conj_cod": "14370", "conj_nome": "ZEBU", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "FDM", "nome": "FEIRA DA MATA", "descr": "FEIRA DA MATA", "pos": "PD", "lat": -14.11002, "lon": -44.241718, "area": 1274.0, "mun": "Feira da Mata", "mun_cod": "2910776", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14273", "conj_nome": "CARRANCA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "FER", "nome": "FERBASA-CLIENTE", "descr": "FERBASA-CLIENTE", "pos": "O", "lat": -10.348685, "lon": -39.770085, "area": 2418.0, "mun": "Andorinha", "mun_cod": "2901353", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Senhor do Bonfim", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17144", "conj_nome": "ITIUBA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 44723826.0, "car_inst": 7188.0, "dem_cont": 6728.0, "mix": {"Industrial": 44723826.3}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MDP", "nome": "MORRO DO CHAPEU II - CHESF", "descr": "MORRO DO CHAPEU II - CHESF", "pos": "O", "lat": -11.713923, "lon": -41.396814, "area": 10241.0, "mun": "Cafarnaum", "mun_cod": "2905305", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Irecê", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14246", "conj_nome": "AMERICA DOURADA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "OLT", "nome": "OLINDINA III", "descr": "OLINDINA III", "pos": "PD", "lat": -11.345517, "lon": -38.344773, "area": 6934.0, "mun": "Olindina", "mun_cod": "2923100", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14366", "conj_nome": "OLINDINA - CHESF", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2023-12-22", "dat_max": "2023-12-22", "trafos": [{"cod": "OLT02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "22/12/2023", "sit": "AT"}, {"cod": "OLT02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "22/12/2023", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 4, "n_alim": 10, "ten_alim": ["13,8 kV"], "ene_alim": 0.0, "perda_med": 0.0, "alim": [{"nome": "OLT01C1", "ten": "13,8 kV", "ene": 0.0}, {"nome": "OLT01C2", "ten": "13,8 kV", "ene": 0.0}, {"nome": "OLT01C3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "OLT01C4", "ten": "13,8 kV", "ene": 0.0}, {"nome": "OLT01C5", "ten": "13,8 kV", "ene": 0.0}, {"nome": "OLT01V1", "ten": "13,8 kV", "ene": 0.0}, {"nome": "OLT01V2", "ten": "13,8 kV", "ene": 0.0}, {"nome": "OLT01V3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "OLT01V4", "ten": "13,8 kV", "ene": 0.0}, {"nome": "OLT01V5", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MGM", "nome": "MULUNGU DO MORRO", "descr": "MULUNGU DO MORRO", "pos": "PD", "lat": -11.981655, "lon": -41.64863, "area": 6011.0, "mun": "Mulungu do Morro", "mun_cod": "2922052", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Irecê", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14341", "conj_nome": "LENCOIS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2024-04-26", "dat_max": "2024-04-26", "trafos": [{"cod": "MGM03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "26/04/2024", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV", "34,5 kV"], "ten_bar_mt": [], "n_manobra": 2, "n_alim": 5, "ten_alim": ["34,5 kV"], "ene_alim": 36865869.0, "perda_med": 22.915, "alim": [{"nome": "MGM09Z5", "ten": "34,5 kV", "ene": 27317497.0}, {"nome": "MGM09Z4", "ten": "34,5 kV", "ene": 9548372.0}, {"nome": "MGM09Z1", "ten": "34,5 kV", "ene": 0.0}, {"nome": "MGM09Z3", "ten": "34,5 kV", "ene": 0.0}, {"nome": "MGM09Z2", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 1184, "pot_dist_kva": 43488.0, "n_mun": 6, "uc_bt": 20618, "uc_bt_ativa": 19506, "uc_mt": 17, "uc_mt_ativa": 17, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 55397006.0, "car_inst": 985460.0, "dem_cont": 3630.0, "mix": {"Comercial": 2371582.9, "Industrial": 27685559.8, "Iluminacao publica": 140507.0, "Poder publico": 1042977.0, "Residencial": 16036903.4, "Rural": 6062242.9, "Servico publico": 2057232.9}, "ug": 261, "ug_suspeito": 15, "ug_pot": 188712.0, "ug_ene": 9011241.0}, {"cod": "UGV", "nome": "UFV USINA GEOVERDE", "descr": "UFV USINA GEOVERDE", "pos": "CS", "lat": -12.130868, "lon": -45.872309, "area": 10061.0, "mun": "Luís Eduardo Magalhães", "mun_cod": "2919553", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CGA", "nome": "CARGILL AGRICOLA", "descr": "CARGILL AGRICOLA", "pos": "PD", "lat": -12.119141, "lon": -45.08966, "area": 10096.0, "mun": "Barreiras", "mun_cod": "2903201", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17137", "conj_nome": "BARREIRAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RAG", "nome": "RIO DO ALGODAO", "descr": "RIO DO ALGODAO", "pos": "PD", "lat": -12.484736, "lon": -45.885927, "area": 14362.0, "mun": "São Desidério", "mun_cod": "2928901", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2022-12-12", "dat_max": "2022-12-12", "trafos": [{"cod": "RAG03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "12/12/2022", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 3, "ten_alim": ["34,5 kV"], "ene_alim": 24676879.0, "perda_med": 3.588, "alim": [{"nome": "RAG09S3", "ten": "34,5 kV", "ene": 9269698.0}, {"nome": "RAG09S1", "ten": "34,5 kV", "ene": 9193632.0}, {"nome": "RAG09S2", "ten": "34,5 kV", "ene": 6213549.0}], "n_trafo_dist": 359, "pot_dist_kva": 27940.0, "n_mun": 3, "uc_bt": 1244, "uc_bt_ativa": 1050, "uc_mt": 100, "uc_mt_ativa": 97, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 36196301.0, "car_inst": 55162.0, "dem_cont": 16699.0, "mix": {"Comercial": 969125.5, "Industrial": 254875.5, "Poder publico": 400812.4, "Residencial": 3962846.3, "Rural": 30528822.9, "Servico publico": 79818.0}, "ug": 111, "ug_suspeito": 1, "ug_pot": 39031.0, "ug_ene": 3705144.0}, {"cod": "FSV", "nome": "FAZENDA SAVANA", "descr": "FAZENDA SAVANA", "pos": "PD", "lat": -11.495328, "lon": -45.630036, "area": 10072.0, "mun": "Riachão das Neves", "mun_cod": "2926202", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14397", "conj_nome": "RIO BRANCO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DSM", "nome": "DER. SERRA DO RAMALHO", "descr": "DER. SERRA DO RAMALHO", "pos": "T", "lat": -13.260191, "lon": -43.503122, "area": 9256.0, "mun": "Bom Jesus da Lapa", "mun_cod": "2903904", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14427", "conj_nome": "SERRA DO RAMALHO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BRG", "nome": "BARRA GRANDE", "descr": "BARRA GRANDE", "pos": "PD", "lat": -13.033395, "lon": -38.673163, "area": 1066.0, "mun": "Vera Cruz", "mun_cod": "2933208", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17172", "conj_nome": "BARRA GRANDE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1996-05-17", "dat_max": "1996-05-17", "trafos": [{"cod": "BRG02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "17/05/1996", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 19368067.0, "perda_med": 33.038, "alim": [{"nome": "BRG01P2", "ten": "13,8 kV", "ene": 10141335.0}, {"nome": "BRG01P1", "ten": "13,8 kV", "ene": 9226732.0}], "n_trafo_dist": 249, "pot_dist_kva": 13902.0, "n_mun": 1, "uc_bt": 8292, "uc_bt_ativa": 7180, "uc_mt": 5, "uc_mt_ativa": 5, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 11166606.0, "car_inst": 474692.0, "dem_cont": 180.0, "mix": {"Comercial": 1616921.5, "Consumo proprio": 28195.1, "Industrial": 58420.0, "Iluminacao publica": 52618.0, "Poder publico": 112459.0, "Residencial": 9188940.8, "Rural": 7984.0, "Servico publico": 101068.0}, "ug": 376, "ug_suspeito": 9, "ug_pot": 126326.0, "ug_ene": 3306195.0}, {"cod": "JAC", "nome": "JACURICI", "descr": "JACURICI", "pos": "PD", "lat": -10.661973, "lon": -39.743663, "area": 9614.0, "mun": "Itiúba", "mun_cod": "2917003", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Senhor do Bonfim", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17144", "conj_nome": "ITIUBA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 2, "ten_bar_at": [], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 2043, "pot_dist_kva": 29941.0, "n_mun": 6, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 199, "ug_suspeito": 2, "ug_pot": 20806.0, "ug_ene": 1859762.0}, {"cod": "JCB", "nome": "JACOBINA", "descr": "JACOBINA", "pos": "PD", "lat": -11.207133, "lon": -40.47798, "area": 23246.0, "mun": "Jacobina", "mun_cod": "2917508", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Jacobina", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17146", "conj_nome": "JACOBINA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 6, "n_trafo_ativo": 6, "pot_mva": 90.0, "pot_max_mva": 117.3, "ten_pri": ["138 kV", "69 kV"], "ten_sec": ["69 kV", "34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1992-03-22", "dat_max": "2022-08-15", "trafos": [{"cod": "JCB03T3", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "22/03/1992", "sit": "AT"}, {"cod": "JCB03T2", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "22/03/1992", "sit": "AT"}, {"cod": "JCB03T1", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "22/03/1992", "sit": "AT"}, {"cod": "JCB02T7", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "15/08/2022", "sit": "AT"}, {"cod": "JCB02T4", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "22/03/1992", "sit": "AT"}, {"cod": "JCB02T5", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "22/03/1992", "sit": "AT"}], "n_bar": 10, "ten_bar_at": ["138 kV", "69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 59, "n_alim": 10, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 238700109.0, "perda_med": 68.02, "alim": [{"nome": "JCB09N4", "ten": "34,5 kV", "ene": 45637970.0}, {"nome": "JCB09N2", "ten": "34,5 kV", "ene": 44051384.0}, {"nome": "JCB09N3", "ten": "34,5 kV", "ene": 43415973.0}, {"nome": "JCB01M6", "ten": "13,8 kV", "ene": 28045401.0}, {"nome": "JCB09N1", "ten": "34,5 kV", "ene": 23184167.0}, {"nome": "JCB01M2", "ten": "13,8 kV", "ene": 15126624.0}, {"nome": "JCB01M3", "ten": "13,8 kV", "ene": 14277059.0}, {"nome": "JCB01M1", "ten": "13,8 kV", "ene": 10724029.0}, {"nome": "JCB01M5", "ten": "13,8 kV", "ene": 9384013.0}, {"nome": "JCB01M4", "ten": "13,8 kV", "ene": 4853489.0}], "n_trafo_dist": 8122, "pot_dist_kva": 211344.0, "n_mun": 24, "uc_bt": 130430, "uc_bt_ativa": 117412, "uc_mt": 225, "uc_mt_ativa": 212, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 212455838.0, "car_inst": 8482961.0, "dem_cont": 16235.0, "mix": {"Comercial": 33930647.0, "Consumo proprio": 204114.8, "Industrial": 11987277.7, "Iluminacao publica": 325120.0, "Poder publico": 9608901.9, "Residencial": 128675116.8, "Rural": 10531422.6, "Servico publico": 17193237.7}, "ug": 2536, "ug_suspeito": 30, "ug_pot": 430397.0, "ug_ene": 22460857.0}, {"cod": "JNC", "nome": "JUNCO", "descr": "JUNCO", "pos": "PD", "lat": -9.670217, "lon": -40.606586, "area": 2691.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14337", "conj_nome": "JUNCO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 15.0, "pot_max_mva": 18.75, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1998-10-02", "dat_max": "1998-10-02", "trafos": [{"cod": "JNC02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "02/10/1998", "sit": "AT"}, {"cod": "JNC02T2", "pot": 5.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "02/10/1998", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 10, "n_alim": 5, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 45999855.0, "perda_med": 12.335, "alim": [{"nome": "JNC09X1", "ten": "34,5 kV", "ene": 28339093.0}, {"nome": "JNC01L2", "ten": "13,8 kV", "ene": 6863143.0}, {"nome": "JNC01L4", "ten": "13,8 kV", "ene": 5708525.0}, {"nome": "JNC01L3", "ten": "13,8 kV", "ene": 4330326.0}, {"nome": "JNC01L1", "ten": "13,8 kV", "ene": 758767.0}], "n_trafo_dist": 1271, "pot_dist_kva": 34139.0, "n_mun": 4, "uc_bt": 11003, "uc_bt_ativa": 9442, "uc_mt": 94, "uc_mt_ativa": 82, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 22904364.0, "car_inst": 1441484.0, "dem_cont": 11043.0, "mix": {"Comercial": 874328.9, "Industrial": 65979.4, "Iluminacao publica": 2269.0, "Poder publico": 858900.3, "Residencial": 9553953.9, "Rural": 9599510.1, "Servico publico": 1949422.2}, "ug": 233, "ug_suspeito": 0, "ug_pot": 10127.0, "ug_ene": 3052457.0}, {"cod": "DSB", "nome": "DER. SANTA BRIGIDA", "descr": "DER. SANTA BRIGIDA", "pos": "T", "lat": -9.740848, "lon": -38.233531, "area": 54.0, "mun": "Santa Brígida", "mun_cod": "2927606", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Jeremoabo", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14409", "conj_nome": "SANTA BRIGIDA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ELD", "nome": "ENT. LINDE", "descr": "ENT. LINDE", "pos": "T", "lat": -12.68119, "lon": -38.315491, "area": 1940.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14287", "conj_nome": "COPEC", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PVE", "nome": "PORTO VERACEL", "descr": "PORTO VERACEL", "pos": "PD", "lat": -16.026822, "lon": -38.934014, "area": 1586.0, "mun": "Belmonte", "mun_cod": "2903409", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17141", "conj_nome": "EUNAPOLIS 13,8kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SBF", "nome": "SENHOR DO BONFIM", "descr": "SENHOR DO BONFIM", "pos": "PD", "lat": -10.445198, "lon": -40.18709, "area": 8642.0, "mun": "Senhor do Bonfim", "mun_cod": "2930105", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Senhor do Bonfim", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17181", "conj_nome": "SENHOR DO BONFIM", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1996-09-27", "dat_max": "1996-09-27", "trafos": [{"cod": "SBF02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "27/09/1996", "sit": "AT"}, {"cod": "SBF02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "27/09/1996", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 25, "n_alim": 9, "ten_alim": ["13,8 kV"], "ene_alim": 102092392.0, "perda_med": 40.726, "alim": [{"nome": "SBF01Y3", "ten": "13,8 kV", "ene": 21097157.0}, {"nome": "SBF01Y6", "ten": "13,8 kV", "ene": 15099631.0}, {"nome": "SBF01Y8", "ten": "13,8 kV", "ene": 13918658.0}, {"nome": "SBF01Y7", "ten": "13,8 kV", "ene": 13014389.0}, {"nome": "SBF01Y4", "ten": "13,8 kV", "ene": 9848737.0}, {"nome": "SBF01Y1", "ten": "13,8 kV", "ene": 9015378.0}, {"nome": "SBF01Y5", "ten": "13,8 kV", "ene": 8912913.0}, {"nome": "SBF01Y2", "ten": "13,8 kV", "ene": 5877433.0}, {"nome": "SBF01Y9", "ten": "13,8 kV", "ene": 5308096.0}], "n_trafo_dist": 2856, "pot_dist_kva": 78425.0, "n_mun": 9, "uc_bt": 67928, "uc_bt_ativa": 59835, "uc_mt": 88, "uc_mt_ativa": 84, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 210481019.0, "car_inst": 6334692.0, "dem_cont": 24575.0, "mix": {"Comercial": 15888234.3, "Consumo proprio": 98769.7, "Industrial": 107857464.7, "Iluminacao publica": 263606.1, "Poder publico": 7112683.1, "Residencial": 71733750.5, "Rural": 1125839.3, "Servico publico": 6400672.1}, "ug": 1667, "ug_suspeito": 19, "ug_pot": 293602.0, "ug_ene": 12959754.0}, {"cod": "DFR", "nome": "DER. FORMOSO", "descr": "DER. FORMOSO", "pos": "T", "lat": -13.261232, "lon": -43.512367, "area": 5905.0, "mun": "Bom Jesus da Lapa", "mun_cod": "2903904", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14427", "conj_nome": "SERRA DO RAMALHO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "NVV", "nome": "NOVA VICOSA", "descr": "NOVA VICOSA", "pos": "PD", "lat": -17.913485, "lon": -39.396592, "area": 2398.0, "mun": "Nova Viçosa", "mun_cod": "2923001", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14384", "conj_nome": "POSTO DA MATA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BRA", "nome": "BARREIRAS - CHESF", "descr": "BARREIRAS - CHESF", "pos": "OD", "lat": -12.157758, "lon": -44.995131, "area": 551.0, "mun": "Barreiras", "mun_cod": "2903201", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17137", "conj_nome": "BARREIRAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MUB", "nome": "MACAUBAS", "descr": "MACAUBAS", "pos": "PD", "lat": -13.001313, "lon": -42.650269, "area": 1176.0, "mun": "Macaúbas", "mun_cod": "2919801", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Boquira", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14262", "conj_nome": "BOQUIRA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DMT", "nome": "DER. METRO III", "descr": "DER. METRO III", "pos": "O", "lat": -12.920597, "lon": -38.361413, "area": 783.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15715", "conj_nome": "SAO CRISTOVAO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CIT", "nome": "CIA III", "descr": "CIA III", "pos": "PD", "lat": -12.817914, "lon": -38.405978, "area": 10037.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14283", "conj_nome": "CIA III", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 30.0, "pot_max_mva": 40.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2007-12-01", "dat_max": "2007-12-29", "trafos": [{"cod": "CIT02T1", "pot": 15.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "29/12/2007", "sit": "AT"}, {"cod": "CIT02T2", "pot": 15.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/12/2007", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 30, "n_alim": 7, "ten_alim": ["13,8 kV"], "ene_alim": 219160544.0, "perda_med": 50.944, "alim": [{"nome": "CIT01Y4", "ten": "13,8 kV", "ene": 43983840.0}, {"nome": "CIT01Y5", "ten": "13,8 kV", "ene": 42666476.0}, {"nome": "CIT01Y2", "ten": "13,8 kV", "ene": 34243939.0}, {"nome": "CIT01Y3", "ten": "13,8 kV", "ene": 30017921.0}, {"nome": "CIT01Y6", "ten": "13,8 kV", "ene": 23893942.0}, {"nome": "CIT01Y1", "ten": "13,8 kV", "ene": 23255942.0}, {"nome": "CIT01Y7", "ten": "13,8 kV", "ene": 21098484.0}], "n_trafo_dist": 1577, "pot_dist_kva": 141305.0, "n_mun": 4, "uc_bt": 60775, "uc_bt_ativa": 44142, "uc_mt": 159, "uc_mt_ativa": 149, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 161759125.0, "car_inst": 2955078.0, "dem_cont": 28188.0, "mix": {" ": 4071.0, "Comercial": 58585613.7, "Consumo proprio": 19364.0, "Industrial": 19663107.9, "Iluminacao publica": 1738555.0, "Poder publico": 13950310.4, "Residencial": 66081426.3, "Rural": 263449.2, "Servico publico": 1453228.0}, "ug": 709, "ug_suspeito": 12, "ug_pot": 211912.0, "ug_ene": 121792956.0}, {"cod": "DUR", "nome": "DER. URANDI", "descr": "DER. URANDI", "pos": "T", "lat": -14.745563, "lon": -42.652919, "area": 30.0, "mun": "Urandi", "mun_cod": "2932606", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ITC", "nome": "ITIUCA", "descr": "ITIUCA", "pos": "PD", "lat": -13.588459, "lon": -39.059734, "area": 278.0, "mun": "Nilo Peçanha", "mun_cod": "2922607", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17163", "conj_nome": "ITABEROE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CVV", "nome": "CHAVEAMENTO VERDE VALE III", "descr": "CHAVEAMENTO VERDE VALE III", "pos": "PD", "lat": -14.156426, "lon": -42.739172, "area": 1779.0, "mun": "Guanambi", "mun_cod": "2911709", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 14, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 1, "ug_suspeito": 0, "ug_pot": 14990.0, "ug_ene": 0.0}, {"cod": "FST", "nome": "FEIRA DE SANTANA III", "descr": "FEIRA DE SANTANA III", "pos": "OD", "lat": -12.126282, "lon": -38.933725, "area": 10312.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16343", "conj_nome": "ASA BRANCA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CRV", "nome": "CRAVOLANDIA", "descr": "CRAVOLANDIA", "pos": "PD", "lat": -13.36727, "lon": -39.812154, "area": 101.0, "mun": "Cravolândia", "mun_cod": "2909505", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14331", "conj_nome": "JAGUAQUARA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IBT", "nome": "ITABUNA III - ARTEON Z", "descr": "ITABUNA III - ARTEON Z", "pos": "OD", "lat": -14.85845, "lon": -39.271304, "area": 10297.0, "mun": "Itabuna", "mun_cod": "2914802", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17167", "conj_nome": "ITABUNA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ITU", "nome": "ITAMARAJU", "descr": "ITAMARAJU", "pos": "PD", "lat": -17.028923, "lon": -39.543218, "area": 9181.0, "mun": "Itamaraju", "mun_cod": "2915601", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14322", "conj_nome": "ITAMARAJU", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "1973-03-01", "dat_max": "1973-03-01", "trafos": [{"cod": "ITU03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/03/1973", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 20, "n_alim": 7, "ten_alim": ["13,8 kV"], "ene_alim": 112575621.0, "perda_med": 28.701, "alim": [{"nome": "ITU01C3", "ten": "13,8 kV", "ene": 27208174.0}, {"nome": "ITU01C1", "ten": "13,8 kV", "ene": 24022646.0}, {"nome": "ITU01C7", "ten": "13,8 kV", "ene": 20035641.0}, {"nome": "ITU01C2", "ten": "13,8 kV", "ene": 19815293.0}, {"nome": "ITU01C5", "ten": "13,8 kV", "ene": 11679738.0}, {"nome": "ITU01C6", "ten": "13,8 kV", "ene": 5021672.0}, {"nome": "ITU01C4", "ten": "13,8 kV", "ene": 4792458.0}], "n_trafo_dist": 2807, "pot_dist_kva": 83723.0, "n_mun": 8, "uc_bt": 34123, "uc_bt_ativa": 30040, "uc_mt": 337, "uc_mt_ativa": 321, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 77020373.0, "car_inst": 4891125.0, "dem_cont": 6359.0, "mix": {"Comercial": 12650435.7, "Consumo proprio": 85670.4, "Industrial": 2583947.0, "Iluminacao publica": 120908.0, "Poder publico": 2952185.9, "Residencial": 43871699.2, "Rural": 12336729.6, "Servico publico": 2418797.3}, "ug": 1084, "ug_suspeito": 18, "ug_pot": 302104.0, "ug_ene": 11801361.0}, {"cod": "ENK", "nome": "ENGEPACK-CLIENTE", "descr": "ENGEPACK-CLIENTE", "pos": "O", "lat": -12.833822, "lon": -38.406604, "area": 3799.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14281", "conj_nome": "CIA I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 94997431.0, "car_inst": 12545.0, "dem_cont": 12017.0, "mix": {"Industrial": 94997431.3}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MCR", "nome": "MUCURI", "descr": "MUCURI", "pos": "PD", "lat": -18.065231, "lon": -39.562062, "area": 1430.0, "mun": "Mucuri", "mun_cod": "2922003", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14384", "conj_nome": "POSTO DA MATA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PRP", "nome": "PERIPERI", "descr": "PERIPERI", "pos": "PD", "lat": -12.868399, "lon": -38.466778, "area": 1726.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14376", "conj_nome": "PERIPERI", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 15.0, "pot_max_mva": 20.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2003-11-28", "dat_max": "2003-11-28", "trafos": [{"cod": "PRP02T1", "pot": 15.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "28/11/2003", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 6, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 160653790.0, "perda_med": 68.062, "alim": [{"nome": "PRP01J4", "ten": "13,8 kV", "ene": 53101350.0}, {"nome": "PRP01J2", "ten": "13,8 kV", "ene": 41500755.0}, {"nome": "PRP01J3", "ten": "13,8 kV", "ene": 34518472.0}, {"nome": "PRP01J1", "ten": "13,8 kV", "ene": 31533214.0}], "n_trafo_dist": 501, "pot_dist_kva": 39350.0, "n_mun": 1, "uc_bt": 48155, "uc_bt_ativa": 37920, "uc_mt": 20, "uc_mt_ativa": 18, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 72676420.0, "car_inst": 1320050.0, "dem_cont": 1709.0, "mix": {"Comercial": 12515295.2, "Consumo proprio": 32544.0, "Industrial": 651495.8, "Iluminacao publica": 587863.0, "Poder publico": 2908795.4, "Residencial": 55821572.4, "Rural": 495.0, "Servico publico": 158359.0}, "ug": 356, "ug_suspeito": 3, "ug_pot": 40522.0, "ug_ene": 2685086.0}, {"cod": "ESB", "nome": "ENT. SANTA BARBARA", "descr": "ENT. SANTA BARBARA", "pos": "T", "lat": -11.963124, "lon": -38.977275, "area": 8163.0, "mun": "Santa Bárbara", "mun_cod": "2927507", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16362", "conj_nome": "SANTA BARBARA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "OUL", "nome": "OUROLANDIA", "descr": "OUROLANDIA", "pos": "PD", "lat": -10.798753, "lon": -41.256133, "area": 786.0, "mun": "Ourolândia", "mun_cod": "2923357", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Jacobina", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17146", "conj_nome": "JACOBINA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SRL", "nome": "SERROLANDIA", "descr": "SERROLANDIA", "pos": "PD", "lat": -11.387466, "lon": -40.285814, "area": 1527.0, "mun": "Serrolândia", "mun_cod": "2930600", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Jacobina", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17146", "conj_nome": "JACOBINA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ITR", "nome": "ITABERABA", "descr": "ITABERABA", "pos": "PD", "lat": -12.542688, "lon": -40.306327, "area": 3666.0, "mun": "Itaberaba", "mun_cod": "2914703", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Itaberaba", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14317", "conj_nome": "ITABERABA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 0, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1968-06-01", "dat_max": "1968-06-01", "trafos": [{"cod": "ITR02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1968", "sit": "DS"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 9, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 62940684.0, "perda_med": 32.547, "alim": [{"nome": "ITR01F2", "ten": "13,8 kV", "ene": 18289103.0}, {"nome": "ITR01F3", "ten": "13,8 kV", "ene": 14456072.0}, {"nome": "ITR01F1", "ten": "13,8 kV", "ene": 14046778.0}, {"nome": "ITR01F5", "ten": "13,8 kV", "ene": 8538414.0}, {"nome": "ITR01F4", "ten": "13,8 kV", "ene": 7610316.0}], "n_trafo_dist": 1051, "pot_dist_kva": 34834.0, "n_mun": 3, "uc_bt": 21233, "uc_bt_ativa": 18658, "uc_mt": 45, "uc_mt_ativa": 44, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 48637299.0, "car_inst": 701129.0, "dem_cont": 3806.0, "mix": {"Comercial": 10018935.0, "Consumo proprio": 46039.0, "Industrial": 7249010.9, "Iluminacao publica": 485584.0, "Poder publico": 3172575.5, "Residencial": 23634369.8, "Rural": 189484.2, "Servico publico": 3841300.5}, "ug": 1053, "ug_suspeito": 14, "ug_pot": 271880.0, "ug_ene": 6680267.0}, {"cod": "LUV", "nome": "LUIS VIANA", "descr": "LUIS VIANA", "pos": "PD", "lat": -8.752037, "lon": -41.2439, "area": 639.0, "mun": "Casa Nova", "mun_cod": "2907202", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14274", "conj_nome": "CASA NOVA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CMD", "nome": "CAMACARI II -  CHESF", "descr": "CAMACARI II -  CHESF", "pos": "OD", "lat": -12.619708, "lon": -38.345896, "area": 368413.0, "mun": "Dias d'Ávila", "mun_cod": "2910057", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14270", "conj_nome": "CAMACARI I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BPP", "nome": "BAHIA PULP - CLIENTE", "descr": "BAHIA PULP - CLIENTE", "pos": "O", "lat": -12.644235, "lon": -38.338625, "area": 1382.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14270", "conj_nome": "CAMACARI I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 149424960.0, "car_inst": 33093.0, "dem_cont": 29956.0, "mix": {"Industrial": 149424959.7}, "ug": 1, "ug_suspeito": 0, "ug_pot": 108600.0, "ug_ene": 24296070.0}, {"cod": "PNF", "nome": "PONTA DO FERROLHO-CLIENTE", "descr": "PONTA DO FERROLHO-CLIENTE", "pos": "O", "lat": -12.693833, "lon": -38.637451, "area": 10318.0, "mun": "São Francisco do Conde", "mun_cod": "2929206", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14350", "conj_nome": "MATARIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 2, "uc_at_ativa": 1, "ene_uc": 189667677.0, "car_inst": 25381.0, "dem_cont": 28194.0, "mix": {"Industrial": 189667677.3}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IMB", "nome": "IMBUI", "descr": "IMBUI", "pos": "PD", "lat": -12.97155, "lon": -38.427209, "area": 4904.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16351", "conj_nome": "IMBUI", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 15.0, "pot_max_mva": 15.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2014-12-29", "dat_max": "2014-12-29", "trafos": [{"cod": "IMB02T1", "pot": 15.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "29/12/2014", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV", "11,9 kV"], "n_manobra": 17, "n_alim": 5, "ten_alim": ["11,9 kV"], "ene_alim": 119771187.0, "perda_med": 60.062, "alim": [{"nome": "IMB01J1", "ten": "11,9 kV", "ene": 36605226.0}, {"nome": "IMB01J4", "ten": "11,9 kV", "ene": 34479812.0}, {"nome": "IMB01J5", "ten": "11,9 kV", "ene": 26660799.0}, {"nome": "IMB01J2", "ten": "11,9 kV", "ene": 11347665.0}, {"nome": "IMB01J3", "ten": "11,9 kV", "ene": 10677685.0}], "n_trafo_dist": 464, "pot_dist_kva": 60858.0, "n_mun": 1, "uc_bt": 33194, "uc_bt_ativa": 28241, "uc_mt": 54, "uc_mt_ativa": 53, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 93852129.0, "car_inst": 4400728.0, "dem_cont": 6668.0, "mix": {"Comercial": 31096278.2, "Consumo proprio": 40751.2, "Industrial": 1158503.8, "Iluminacao publica": 591804.0, "Poder publico": 1242555.6, "Residencial": 58923553.0, "Rural": 91860.0, "Servico publico": 706822.5}, "ug": 332, "ug_suspeito": 6, "ug_pot": 132751.0, "ug_ene": 3530593.0}, {"cod": "DXE", "nome": "DER. XEROX", "descr": "DER. XEROX", "pos": "T", "lat": -12.820462, "lon": -38.420917, "area": 2026.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14281", "conj_nome": "CIA I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "AAY", "nome": "ARACAGY - CEMIG", "descr": "ARACAGY - CEMIG", "pos": "OD", "lat": -15.698883, "lon": -41.334832, "area": 10235.0, "mun": "Encruzilhada", "mun_cod": "2910404", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Itapetinga", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17183", "conj_nome": "ITAMBE 34,5 kV", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2006-08-08", "dat_max": "2006-08-08", "trafos": [{"cod": "AAY02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "08/08/2006", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 605829.0, "perda_med": 0.166, "alim": [{"nome": "AAY01F1", "ten": "13,8 kV", "ene": 342730.0}, {"nome": "AAY01F4", "ten": "13,8 kV", "ene": 263099.0}, {"nome": "AAY01F2", "ten": "13,8 kV", "ene": 0.0}, {"nome": "AAY01F3", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 33, "pot_dist_kva": 415.0, "n_mun": 1, "uc_bt": 121, "uc_bt_ativa": 107, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 380960.0, "car_inst": 7003.0, "dem_cont": 0.0, "mix": {"Comercial": 289753.3, "Industrial": 11427.0, "Residencial": 70267.0, "Rural": 9513.0}, "ug": 4, "ug_suspeito": 0, "ug_pot": 53.0, "ug_ene": 48482.0}, {"cod": "MCM", "nome": "MIGUEL CALMOM", "descr": "MIGUEL CALMOM", "pos": "PD", "lat": -11.412891, "lon": -40.608398, "area": 10380.0, "mun": "Miguel Calmon", "mun_cod": "2921203", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Jacobina", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14353", "conj_nome": "MIGUEL CALMOM", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 6.25, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1973-06-01", "dat_max": "1973-06-01", "trafos": [{"cod": "MCM02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1973", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 15, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 35788518.0, "perda_med": 33.23, "alim": [{"nome": "MCM01J4", "ten": "13,8 kV", "ene": 14612301.0}, {"nome": "MCM01J1", "ten": "13,8 kV", "ene": 9973825.0}, {"nome": "MCM01J2", "ten": "13,8 kV", "ene": 6545670.0}, {"nome": "MCM01J3", "ten": "13,8 kV", "ene": 4656721.0}], "n_trafo_dist": 1894, "pot_dist_kva": 37664.0, "n_mun": 7, "uc_bt": 23495, "uc_bt_ativa": 21138, "uc_mt": 43, "uc_mt_ativa": 42, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 29033079.0, "car_inst": 1618970.0, "dem_cont": 1345.0, "mix": {"Comercial": 3327404.0, "Consumo proprio": 22692.8, "Industrial": 202006.3, "Iluminacao publica": 63478.0, "Poder publico": 1047948.0, "Residencial": 20015890.4, "Rural": 1434700.1, "Servico publico": 2918959.5}, "ug": 486, "ug_suspeito": 3, "ug_pot": 51713.0, "ug_ene": 4012542.0}, {"cod": "RPB", "nome": "RIBEIRA DO POMBAL", "descr": "RIBEIRA DO POMBAL", "pos": "PD", "lat": -10.850668, "lon": -38.52928, "area": 10882.0, "mun": "Ribeira do Pombal", "mun_cod": "2926608", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15704", "conj_nome": "RIBEIRA DO POMBAL", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1969-06-01", "dat_max": "1969-06-01", "trafos": [{"cod": "RPB02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1969", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 35, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 61330862.0, "perda_med": 32.544, "alim": [{"nome": "RPB01L1", "ten": "13,8 kV", "ene": 19790778.0}, {"nome": "RPB01L5", "ten": "13,8 kV", "ene": 16761922.0}, {"nome": "RPB01L2", "ten": "13,8 kV", "ene": 11455139.0}, {"nome": "RPB01L4", "ten": "13,8 kV", "ene": 7288434.0}, {"nome": "RPB01L3", "ten": "13,8 kV", "ene": 6034589.0}], "n_trafo_dist": 1643, "pot_dist_kva": 43228.0, "n_mun": 7, "uc_bt": 30710, "uc_bt_ativa": 27916, "uc_mt": 60, "uc_mt_ativa": 57, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 58989594.0, "car_inst": 770034.0, "dem_cont": 11690.0, "mix": {"Comercial": 10785406.2, "Consumo proprio": 39614.8, "Industrial": 1039839.7, "Iluminacao publica": 191580.3, "Poder publico": 4285748.2, "Residencial": 34215240.6, "Rural": 4077434.1, "Servico publico": 4354730.1}, "ug": 1467, "ug_suspeito": 25, "ug_pot": 415500.0, "ug_ene": 13037263.0}, {"cod": "ABS", "nome": "AGUAS BELAS 138 KV", "descr": "AGUAS BELAS 138 KV", "pos": "PD", "lat": -12.471013, "lon": -41.098968, "area": 23195.0, "mun": "Lajedinho", "mun_cod": "2919009", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Itaberaba", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17180", "conj_nome": "SAO MIGUEL", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 41.5, "pot_max_mva": 53.2, "ten_pri": ["138 kV", "69 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1994-10-23", "dat_max": "1994-10-23", "trafos": [{"cod": "ABS03T2", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "23/10/1994", "sit": "AT"}, {"cod": "ABS03T1", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "23/10/1994", "sit": "AT"}, {"cod": "ABS02T3", "pot": 1.5, "tp": "69 kV", "ts": "13,8 kV", "dat": "23/10/1994", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["138 kV", "69 kV"], "ten_bar_mt": [], "n_manobra": 56, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CBA", "nome": "CAMBOATA-CLIENTE", "descr": "CAMBOATA-CLIENTE", "pos": "O", "lat": -12.226748, "lon": -38.482146, "area": 3039.0, "mun": "Alagoinhas", "mun_cod": "2900702", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Alagoinhas", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16344", "conj_nome": "BURACICA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 43824350.0, "car_inst": 10000.0, "dem_cont": 10000.0, "mix": {"Industrial": 43824349.8}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CMI", "nome": "NUCLEO PILAR / MINERACAO CARAIBA", "descr": "NUCLEO PILAR / MINERACAO CARAIBA", "pos": "O", "lat": -9.869594, "lon": -39.894549, "area": 3238.0, "mun": "Jaguarari", "mun_cod": "2917706", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Senhor do Bonfim", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14365", "conj_nome": "NUCLEO PILAR/MINERACAO CARAIBA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 60.0, "pot_max_mva": 0.0, "ten_pri": ["230 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "16.0", "dat_min": "2006-03-10", "dat_max": "2006-03-10", "trafos": [{"cod": "CMI04T1", "pot": 60.0, "tp": "230 kV", "ts": "13,8 kV", "dat": "10/03/2006", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["230 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 20970178.0, "perda_med": 56.597, "alim": [{"nome": "CMI01M1", "ten": "13,8 kV", "ene": 20970178.0}], "n_trafo_dist": 780, "pot_dist_kva": 18360.0, "n_mun": 5, "uc_bt": 10186, "uc_bt_ativa": 9133, "uc_mt": 15, "uc_mt_ativa": 14, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 18754839.0, "car_inst": 892920.0, "dem_cont": 407.0, "mix": {"Comercial": 2961550.4, "Industrial": 112089.5, "Iluminacao publica": 61100.0, "Poder publico": 350725.0, "Residencial": 13926353.7, "Rural": 268984.7, "Servico publico": 1074035.7}, "ug": 494, "ug_suspeito": 7, "ug_pot": 125044.0, "ug_ene": 3608362.0}, {"cod": "CBB", "nome": "CABROBO - CELPE", "descr": "CABROBO - CELPE", "pos": "OD", "lat": -8.6262, "lon": -39.244509, "area": 4589.0, "mun": "Cabrobó", "mun_cod": "2603009", "uf": "PE", "meso": "São Francisco Pernambucano", "micro": "Petrolina", "mun_aprox": true, "mun_fonte": "sede mais proxima (aprox.)", "conj_cod": "14265", "conj_nome": "CABROBO - CELPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CEN", "nome": "CENTRAL", "descr": "CENTRAL", "pos": "PD", "lat": -12.974413, "lon": -38.512627, "area": 2926.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14278", "conj_nome": "CENTRAL SUBTERRANEO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 48.0, "pot_max_