mva": 60.0, "ten_pri": ["69 kV"], "ten_sec": ["11,9 kV"], "clas_ten": "11.0", "dat_min": "1979-12-08", "dat_max": "1993-09-20", "trafos": [{"cod": "CEN02T1", "pot": 24.0, "tp": "69 kV", "ts": "11,9 kV", "dat": "20/09/1993", "sit": "AT"}, {"cod": "CEN02T2", "pot": 24.0, "tp": "69 kV", "ts": "11,9 kV", "dat": "08/12/1979", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["11,9 kV"], "n_manobra": 24, "n_alim": 15, "ten_alim": ["11,9 kV"], "ene_alim": 99703947.0, "perda_med": 10.953, "alim": [{"nome": "CEN01X4", "ten": "11,9 kV", "ene": 19051305.0}, {"nome": "CEN01M2", "ten": "11,9 kV", "ene": 17037448.0}, {"nome": "CEN01M3", "ten": "11,9 kV", "ene": 12499657.0}, {"nome": "CEN01J4", "ten": "11,9 kV", "ene": 12308472.0}, {"nome": "CEN01P2", "ten": "11,9 kV", "ene": 8578354.0}, {"nome": "CEN01J5", "ten": "11,9 kV", "ene": 6257884.0}, {"nome": "CEN01J2", "ten": "11,9 kV", "ene": 5102316.0}, {"nome": "CEN01X5", "ten": "11,9 kV", "ene": 4532600.0}, {"nome": "CEN01M1", "ten": "11,9 kV", "ene": 3711495.0}, {"nome": "CEN01P1", "ten": "11,9 kV", "ene": 3682703.0}, {"nome": "CEN01X3", "ten": "11,9 kV", "ene": 3110605.0}, {"nome": "CEN01J1", "ten": "11,9 kV", "ene": 1929113.0}, {"nome": "CEN01X1", "ten": "11,9 kV", "ene": 1807576.0}, {"nome": "CEN01X2", "ten": "11,9 kV", "ene": 94417.0}], "n_trafo_dist": 595, "pot_dist_kva": 117620.0, "n_mun": 1, "uc_bt": 16212, "uc_bt_ativa": 13255, "uc_mt": 165, "uc_mt_ativa": 152, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 89864946.0, "car_inst": 1895215.0, "dem_cont": 18245.0, "mix": {" ": 494.0, "Comercial": 50731675.5, "Consumo proprio": 219484.4, "Industrial": 431726.8, "Iluminacao publica": 731465.2, "Poder publico": 17439498.6, "Residencial": 18765688.6, "Rural": 1348257.0, "Servico publico": 196655.7}, "ug": 88, "ug_suspeito": 0, "ug_pot": 4269.0, "ug_ene": 1442298.0}, {"cod": "DJO", "nome": "DOM JOAO", "descr": "DOM JOAO", "pos": "PD", "lat": -12.603675, "lon": -38.637378, "area": 4361.0, "mun": "São Francisco do Conde", "mun_cod": "2929206", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16347", "conj_nome": "DOM JOAO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1975-01-01", "dat_max": "1975-01-01", "trafos": [{"cod": "DJO02T2", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1975", "sit": "AT"}, {"cod": "DJO02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1975", "sit": "AT"}], "n_bar": 3, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 16, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 33627733.0, "perda_med": 20.342, "alim": [{"nome": "DJO01V2", "ten": "13,8 kV", "ene": 14557907.0}, {"nome": "DJO01V1", "ten": "13,8 kV", "ene": 13760377.0}, {"nome": "DJO01V3", "ten": "13,8 kV", "ene": 5309450.0}], "n_trafo_dist": 225, "pot_dist_kva": 13925.0, "n_mun": 2, "uc_bt": 10498, "uc_bt_ativa": 8624, "uc_mt": 25, "uc_mt_ativa": 23, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 24681798.0, "car_inst": 679356.0, "dem_cont": 1977.0, "mix": {"Comercial": 1926266.1, "Consumo proprio": 37603.2, "Industrial": 5396758.8, "Iluminacao publica": 386188.0, "Poder publico": 3498758.2, "Residencial": 12780926.7, "Rural": 137851.3, "Servico publico": 517446.0}, "ug": 56, "ug_suspeito": 0, "ug_pot": 956.0, "ug_ene": 346666.0}, {"cod": "NVC", "nome": "NOVA CANUDOS", "descr": "NOVA CANUDOS", "pos": "PD", "lat": -9.888204, "lon": -39.017396, "area": 208.0, "mun": "Canudos", "mun_cod": "2906824", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Euclides da Cunha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17176", "conj_nome": "JEREMOABO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RDJ", "nome": "RIACHAO DO JACUIPE", "descr": "RIACHAO DO JACUIPE", "pos": "PD", "lat": -11.792102, "lon": -39.379053, "area": 9909.0, "mun": "Riachão do Jacuípe", "mun_cod": "2926301", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14389", "conj_nome": "RIACHAO DO JACUIPE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1999-07-31", "dat_max": "1999-07-31", "trafos": [{"cod": "RDJ02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "31/07/1999", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 7, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 52925511.0, "perda_med": 28.074, "alim": [{"nome": "RDJ01Y2", "ten": "13,8 kV", "ene": 15430771.0}, {"nome": "RDJ01Y4", "ten": "13,8 kV", "ene": 12083828.0}, {"nome": "RDJ01Y1", "ten": "13,8 kV", "ene": 11612423.0}, {"nome": "RDJ01Y3", "ten": "13,8 kV", "ene": 10715004.0}, {"nome": "RDJ01Y5", "ten": "13,8 kV", "ene": 3083484.0}], "n_trafo_dist": 2263, "pot_dist_kva": 41169.0, "n_mun": 11, "uc_bt": 25578, "uc_bt_ativa": 23061, "uc_mt": 26, "uc_mt_ativa": 23, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 38006024.0, "car_inst": 2398800.0, "dem_cont": 1580.0, "mix": {"Comercial": 5975800.4, "Consumo proprio": 28846.0, "Industrial": 1729593.0, "Iluminacao publica": 70245.0, "Poder publico": 1692276.1, "Residencial": 26328755.8, "Rural": 1271018.5, "Servico publico": 909489.8}, "ug": 754, "ug_suspeito": 10, "ug_pot": 142492.0, "ug_ene": 6573313.0}, {"cod": "RFU", "nome": "RIO FUNDO", "descr": "RIO FUNDO", "pos": "PD", "lat": -12.436134, "lon": -38.644895, "area": 5996.0, "mun": "Terra Nova", "mun_cod": "2931707", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17170", "conj_nome": "AMELIA RODRIGUES", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 6.25, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1980-06-01", "dat_max": "1980-06-01", "trafos": [{"cod": "RFU02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1980", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 7, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 12688643.0, "perda_med": 9.108, "alim": [{"nome": "RFU01J3", "ten": "13,8 kV", "ene": 11249183.0}, {"nome": "RFU01J1", "ten": "13,8 kV", "ene": 1439461.0}, {"nome": "RFU01J2", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 333, "pot_dist_kva": 12800.0, "n_mun": 6, "uc_bt": 4545, "uc_bt_ativa": 3780, "uc_mt": 13, "uc_mt_ativa": 13, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 9489547.0, "car_inst": 178915.0, "dem_cont": 905.0, "mix": {"Comercial": 993925.8, "Consumo proprio": 27372.8, "Industrial": 3210526.9, "Iluminacao publica": 15256.0, "Poder publico": 328705.0, "Residencial": 4015486.7, "Rural": 330372.6, "Servico publico": 567900.7}, "ug": 37, "ug_suspeito": 1, "ug_pot": 9062.0, "ug_ene": 745729.0}, {"cod": "STE", "nome": "SANTO ESTEVAO", "descr": "SANTO ESTEVAO", "pos": "PD", "lat": -12.440428, "lon": -39.234124, "area": 6064.0, "mun": "Santo Estêvão", "mun_cod": "2928802", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14303", "conj_nome": "FEIRA DE SANTANA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TCN", "nome": "TUCANO", "descr": "TUCANO", "pos": "PD", "lat": -10.963806, "lon": -38.773596, "area": 2602.0, "mun": "Tucano", "mun_cod": "2931905", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Euclides da Cunha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14398", "conj_nome": "TUCANO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1992-10-15", "dat_max": "1992-10-15", "trafos": [{"cod": "TCN02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "15/10/1992", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 12, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 52950678.0, "perda_med": 36.242, "alim": [{"nome": "TCN01V1", "ten": "13,8 kV", "ene": 16401411.0}, {"nome": "TCN01V2", "ten": "13,8 kV", "ene": 14259178.0}, {"nome": "TCN01V4", "ten": "13,8 kV", "ene": 12980839.0}, {"nome": "TCN01V3", "ten": "13,8 kV", "ene": 9309250.0}], "n_trafo_dist": 1969, "pot_dist_kva": 40328.0, "n_mun": 5, "uc_bt": 30434, "uc_bt_ativa": 25882, "uc_mt": 47, "uc_mt_ativa": 44, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 43550129.0, "car_inst": 2093922.0, "dem_cont": 1110.0, "mix": {"Comercial": 5639034.2, "Consumo proprio": 40731.1, "Industrial": 384359.2, "Iluminacao publica": 28449.0, "Poder publico": 2650299.8, "Residencial": 27461511.5, "Rural": 2978964.6, "Servico publico": 4366779.2}, "ug": 1407, "ug_suspeito": 24, "ug_pot": 330075.0, "ug_ene": 10115226.0}, {"cod": "CYQ", "nome": "CATU Y4", "descr": "CATU Y4", "pos": "T", "lat": -12.402121, "lon": -38.363062, "area": 897.0, "mun": "Pojuca", "mun_cod": "2925204", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14276", "conj_nome": "CATU", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 18757359.0, "perda_med": 3.011, "alim": [{"nome": "CYQ01C1", "ten": "13,8 kV", "ene": 12914765.0}, {"nome": "CYQ01C2", "ten": "13,8 kV", "ene": 5842594.0}], "n_trafo_dist": 694, "pot_dist_kva": 30913.0, "n_mun": 5, "uc_bt": 10447, "uc_bt_ativa": 8641, "uc_mt": 50, "uc_mt_ativa": 44, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 23089786.0, "car_inst": 3355381.0, "dem_cont": 4085.0, "mix": {"Comercial": 5385336.0, "Consumo proprio": 4458.0, "Industrial": 2625310.6, "Iluminacao publica": 164736.0, "Poder publico": 1355316.8, "Residencial": 12703206.6, "Rural": 442304.4, "Servico publico": 409117.0}, "ug": 217, "ug_suspeito": 5, "ug_pot": 115056.0, "ug_ene": 17882660.0}, {"cod": "MPA", "nome": "MONTE PASCOAL", "descr": "MONTE PASCOAL", "pos": "PD", "lat": -16.657523, "lon": -39.517665, "area": 1876.0, "mun": "Itabela", "mun_cod": "2914653", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14299", "conj_nome": "EUNAPOLIS 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MET", "nome": "METRO SALVADOR-CLIENTE", "descr": "METRO SALVADOR-CLIENTE", "pos": "O", "lat": -12.982992, "lon": -38.493707, "area": 1701.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16350", "conj_nome": "FONTE NOVA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 22383129.0, "car_inst": 7000.0, "dem_cont": 7000.0, "mix": {"Servico publico": 22383129.1}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TRP", "nome": "TRANSPETRO-CLIENTE", "descr": "TRANSPETRO-CLIENTE", "pos": "O", "lat": -12.7331, "lon": -38.610597, "area": 1033.0, "mun": "Madre de Deus", "mun_cod": "2919926", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14350", "conj_nome": "MATARIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 15648432.0, "car_inst": 3098.0, "dem_cont": 2960.0, "mix": {"Comercial": 15648432.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IBA", "nome": "ITUBERA", "descr": "ITUBERA", "pos": "PD", "lat": -13.73522, "lon": -39.156373, "area": 6071.0, "mun": "Ituberá", "mun_cod": "2917300", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17163", "conj_nome": "ITABEROE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CIO", "nome": "CIPO", "descr": "CIPO", "pos": "PD", "lat": -11.080161, "lon": -38.508632, "area": 7264.0, "mun": "Cipó", "mun_cod": "2907905", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15707", "conj_nome": "CIPO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2012-03-17", "dat_max": "2012-03-17", "trafos": [{"cod": "CIO02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "17/03/2012", "sit": "AT"}], "n_bar": 2, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 4, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 50359984.0, "perda_med": 17.71, "alim": [{"nome": "CIO01C2", "ten": "13,8 kV", "ene": 16407634.0}, {"nome": "CIO01C3", "ten": "13,8 kV", "ene": 16405416.0}, {"nome": "CIO01C1", "ten": "13,8 kV", "ene": 8727305.0}, {"nome": "CIO01C4", "ten": "13,8 kV", "ene": 7099595.0}, {"nome": "CIO01C5", "ten": "13,8 kV", "ene": 1720034.0}], "n_trafo_dist": 1129, "pot_dist_kva": 33663.0, "n_mun": 6, "uc_bt": 14898, "uc_bt_ativa": 13147, "uc_mt": 55, "uc_mt_ativa": 54, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 38932739.0, "car_inst": 770544.0, "dem_cont": 9194.0, "mix": {"Comercial": 2622636.1, "Consumo proprio": 7054.5, "Industrial": 3766925.5, "Iluminacao publica": 55009.0, "Poder publico": 1755115.3, "Residencial": 14969383.1, "Rural": 13726210.8, "Servico publico": 2030404.9}, "ug": 497, "ug_suspeito": 10, "ug_pot": 167746.0, "ug_ene": 7394496.0}, {"cod": "AND", "nome": "ANDARAI", "descr": "ANDARAI", "pos": "PD", "lat": -12.796226, "lon": -41.328112, "area": 3014.0, "mun": "Andaraí", "mun_cod": "2901304", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14341", "conj_nome": "LENCOIS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CUR", "nome": "CURACA", "descr": "CURACA", "pos": "PD", "lat": -9.125535, "lon": -40.034889, "area": 965.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14292", "conj_nome": "CURACA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 7, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IBD", "nome": "ITABERABA II", "descr": "ITABERABA II", "pos": "PD", "lat": -12.511062, "lon": -40.329008, "area": 14079.0, "mun": "Itaberaba", "mun_cod": "2914703", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Itaberaba", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14317", "conj_nome": "ITABERABA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2023-04-10", "dat_max": "2023-04-10", "trafos": [{"cod": "IBD02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "10/04/2023", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 3, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 19204644.0, "perda_med": 5.337, "alim": [{"nome": "IBD01Z2", "ten": "13,8 kV", "ene": 11392347.0}, {"nome": "IBD01Z4", "ten": "13,8 kV", "ene": 5365039.0}, {"nome": "IBD01Z3", "ten": "13,8 kV", "ene": 2442236.0}, {"nome": "IBD01Z5", "ten": "13,8 kV", "ene": 3298.0}, {"nome": "IBD01Z1", "ten": "13,8 kV", "ene": 1724.0}], "n_trafo_dist": 1319, "pot_dist_kva": 26526.0, "n_mun": 3, "uc_bt": 14189, "uc_bt_ativa": 12591, "uc_mt": 27, "uc_mt_ativa": 26, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 24302458.0, "car_inst": 332296.0, "dem_cont": 1573.0, "mix": {"Comercial": 3275810.6, "Consumo proprio": 3894.0, "Industrial": 1308737.2, "Iluminacao publica": 231960.0, "Poder publico": 2451580.9, "Residencial": 14480393.6, "Rural": 340616.1, "Servico publico": 2209465.9}, "ug": 637, "ug_suspeito": 5, "ug_pot": 74187.0, "ug_ene": 4168093.0}, {"cod": "CSB", "nome": "CHAVEAMENTO SOBRADO", "descr": "CHAVEAMENTO SOBRADO", "pos": "PD", "lat": -9.382353, "lon": -41.812764, "area": 3365.0, "mun": "Casa Nova", "mun_cod": "2907202", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14387", "conj_nome": "REMANSO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 13, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "KBC", "nome": "KIMBERLY CLARK-CLIENTE", "descr": "KIMBERLY CLARK-CLIENTE", "pos": "O", "lat": -12.738464, "lon": -38.318691, "area": 3114.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17139", "conj_nome": "CAMACARI III", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 30826498.0, "car_inst": 3000.0, "dem_cont": 3000.0, "mix": {"Industrial": 30826498.1}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "COC", "nome": "COCOS", "descr": "COCOS", "pos": "PD", "lat": -14.168043, "lon": -44.52857, "area": 973.0, "mun": "Cocos", "mun_cod": "2908101", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14273", "conj_nome": "CARRANCA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PTV", "nome": "PRESIDENTE TANCREDO NEVES", "descr": "PRESIDENTE TANCREDO NEVES", "pos": "PD", "lat": -13.449457, "lon": -39.438889, "area": 3709.0, "mun": "Presidente Tancredo Neves", "mun_cod": "2925758", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17132", "conj_nome": "PRESIDENTE TANCREDO NEVES", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2022-08-08", "dat_max": "2022-08-08", "trafos": [{"cod": "PTV02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "08/08/2022", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 2, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 37136703.0, "perda_med": 14.543, "alim": [{"nome": "PTV01W5", "ten": "13,8 kV", "ene": 13054165.0}, {"nome": "PTV01W4", "ten": "13,8 kV", "ene": 12434189.0}, {"nome": "PTV01W3", "ten": "13,8 kV", "ene": 9365377.0}, {"nome": "PTV01W1", "ten": "13,8 kV", "ene": 2282972.0}, {"nome": "PTV01W2", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 1937, "pot_dist_kva": 32022.0, "n_mun": 6, "uc_bt": 16626, "uc_bt_ativa": 14160, "uc_mt": 15, "uc_mt_ativa": 11, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 23056389.0, "car_inst": 502514.0, "dem_cont": 807.0, "mix": {"Comercial": 2151325.6, "Consumo proprio": 1635.0, "Industrial": 854723.8, "Poder publico": 995003.5, "Residencial": 15454861.0, "Rural": 3073407.8, "Servico publico": 525433.0}, "ug": 314, "ug_suspeito": 3, "ug_pot": 22104.0, "ug_ene": 3075954.0}, {"cod": "JGQ", "nome": "JAGUAQUARA", "descr": "JAGUAQUARA", "pos": "PD", "lat": -13.530138, "lon": -39.980148, "area": 9122.0, "mun": "Jaguaquara", "mun_cod": "2917607", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14331", "conj_nome": "JAGUAQUARA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 30.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1990-04-29", "dat_max": "2022-10-31", "trafos": [{"cod": "JGQ02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "29/04/1990", "sit": "AT"}, {"cod": "JGQ02T2", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "29/04/1990", "sit": "AT"}, {"cod": "JGQ02T3", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "31/10/2022", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 14, "n_alim": 7, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 81743067.0, "perda_med": 215.648, "alim": [{"nome": "JGQ09Z2", "ten": "34,5 kV", "ene": 28478167.0}, {"nome": "JGQ09Z1", "ten": "34,5 kV", "ene": 18673900.0}, {"nome": "JGQ01Y1", "ten": "13,8 kV", "ene": 16075726.0}, {"nome": "JGQ01Y3", "ten": "13,8 kV", "ene": 9547274.0}, {"nome": "JGQ01Y2", "ten": "13,8 kV", "ene": 6569741.0}, {"nome": "ITQ09L1", "ten": "34,5 kV", "ene": 2398258.0}, {"nome": "ITQ09Z1", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 3317, "pot_dist_kva": 83656.0, "n_mun": 14, "uc_bt": 44926, "uc_bt_ativa": 40429, "uc_mt": 317, "uc_mt_ativa": 305, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 62074894.0, "car_inst": 3491840.0, "dem_cont": 2532.0, "mix": {" ": 96.0, "Comercial": 8430201.2, "Consumo proprio": 30051.9, "Industrial": 1041447.2, "Iluminacao publica": 205658.0, "Poder publico": 4233304.7, "Residencial": 40744193.7, "Rural": 2866912.5, "Servico publico": 4523029.0}, "ug": 505, "ug_suspeito": 8, "ug_pot": 141669.0, "ug_ene": 5227900.0}, {"cod": "NHZ", "nome": "NOVO HORIZONTE -PT -DESATIVADA", "descr": "NOVO HORIZONTE -PT -DESATIVADA", "pos": "T", "lat": -12.677691, "lon": -42.205766, "area": 9704.0, "mun": "Ibitiara", "mun_cod": "2913002", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Boquira", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14262", "conj_nome": "BOQUIRA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "OLB", "nome": "OLIVEIRA DOS BREJINHOS", "descr": "OLIVEIRA DOS BREJINHOS", "pos": "PD", "lat": -12.320422, "lon": -42.888547, "area": 9959.0, "mun": "Oliveira dos Brejinhos", "mun_cod": "2923209", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Boquira", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14367", "conj_nome": "OLIVEIRA DOS BREJINHOS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 12.5, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1982-06-01", "dat_max": "1982-06-01", "trafos": [{"cod": "OLB02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "01/06/1982", "sit": "AT"}, {"cod": "OLB02T2", "pot": 2.5, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1982", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 9, "n_alim": 4, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 38616947.0, "perda_med": 41.665, "alim": [{"nome": "OLB09X2", "ten": "34,5 kV", "ene": 16050511.0}, {"nome": "OLB09X1", "ten": "34,5 kV", "ene": 14538255.0}, {"nome": "OLB01P1", "ten": "13,8 kV", "ene": 5609810.0}, {"nome": "OLB01P2", "ten": "13,8 kV", "ene": 2418371.0}], "n_trafo_dist": 2359, "pot_dist_kva": 49838.0, "n_mun": 11, "uc_bt": 31737, "uc_bt_ativa": 29433, "uc_mt": 38, "uc_mt_ativa": 38, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 41973879.0, "car_inst": 2386092.0, "dem_cont": 6901.0, "mix": {"Comercial": 5894967.6, "Consumo proprio": 26422.4, "Industrial": 755014.9, "Iluminacao publica": 454601.0, "Poder publico": 2613186.6, "Residencial": 28227597.3, "Rural": 2544664.9, "Servico publico": 1457425.0}, "ug": 1010, "ug_suspeito": 17, "ug_pot": 192847.0, "ug_ene": 24921756.0}, {"cod": "ATF", "nome": "ALTO FEMEAS - UHE -AFLUENTE", "descr": "ALTO FEMEAS - UHE -AFLUENTE", "pos": "PD", "lat": -12.446282, "lon": -45.18108, "area": 6270.0, "mun": "São Desidério", "mun_cod": "2928901", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["69 kV"], "n_manobra": 13, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 1, "ug_suspeito": 0, "ug_pot": 30000.0, "ug_ene": 109138362.0}, {"cod": "EDI", "nome": "ENT. DISTRITO INDUSTRIAL DE ILHEUS", "descr": "ENT. DISTRITO INDUSTRIAL DE ILHEUS", "pos": "T", "lat": -14.78159, "lon": -39.093574, "area": 55.0, "mun": "Ilhéus", "mun_cod": "2913606", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17168", "conj_nome": "ILHEUS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CIC", "nome": "CENTRO INDUSTRIAL DO CERRADO", "descr": "CENTRO INDUSTRIAL DO CERRADO", "pos": "PD", "lat": -12.101958, "lon": -45.869246, "area": 8574.0, "mun": "Luís Eduardo Magalhães", "mun_cod": "2919553", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2004-10-01", "dat_max": "2004-10-01", "trafos": [{"cod": "CIC03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "01/10/2004", "sit": "AT"}, {"cod": "CIC03T2", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "01/10/2004", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 23, "n_alim": 8, "ten_alim": ["34,5 kV"], "ene_alim": 149106822.0, "perda_med": 36.829, "alim": [{"nome": "CIC09X5", "ten": "34,5 kV", "ene": 26899368.0}, {"nome": "CIC09X6", "ten": "34,5 kV", "ene": 23080641.0}, {"nome": "CIC09X3", "ten": "34,5 kV", "ene": 22617003.0}, {"nome": "CIC09X1", "ten": "34,5 kV", "ene": 21769329.0}, {"nome": "CIC09X4", "ten": "34,5 kV", "ene": 18701976.0}, {"nome": "CIC09X2", "ten": "34,5 kV", "ene": 18578827.0}, {"nome": "CIC09X7", "ten": "34,5 kV", "ene": 17459677.0}, {"nome": "CIC09X8", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 892, "pot_dist_kva": 97668.0, "n_mun": 2, "uc_bt": 33298, "uc_bt_ativa": 28803, "uc_mt": 285, "uc_mt_ativa": 263, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 183412663.0, "car_inst": 7867868.0, "dem_cont": 2246203.0, "mix": {"Comercial": 35972966.0, "Consumo proprio": 64875.9, "Industrial": 40888977.8, "Iluminacao publica": 688615.0, "Poder publico": 4223715.2, "Residencial": 73445377.6, "Rural": 26617892.0, "Servico publico": 1510242.8}, "ug": 2283, "ug_suspeito": 41, "ug_pot": 3367863.0, "ug_ene": 412197331.0}, {"cod": "LBT", "nome": "LOBATO", "descr": "LOBATO", "pos": "PD", "lat": -12.909263, "lon": -38.479097, "area": 2121.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16358", "conj_nome": "LOBATO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 20.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2015-08-01", "dat_max": "2015-08-01", "trafos": [{"cod": "LBT02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/08/2015", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV", "11,9 kV"], "n_manobra": 13, "n_alim": 4, "ten_alim": ["11,9 kV"], "ene_alim": 91458451.0, "perda_med": 48.404, "alim": [{"nome": "LBT01S1", "ten": "11,9 kV", "ene": 24401126.0}, {"nome": "LBT01S2", "ten": "11,9 kV", "ene": 24386480.0}, {"nome": "LBT01S4", "ten": "11,9 kV", "ene": 23342795.0}, {"nome": "LBT01S3", "ten": "11,9 kV", "ene": 19328050.0}], "n_trafo_dist": 365, "pot_dist_kva": 33828.0, "n_mun": 1, "uc_bt": 34837, "uc_bt_ativa": 26519, "uc_mt": 15, "uc_mt_ativa": 15, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 55104402.0, "car_inst": 817849.0, "dem_cont": 2825.0, "mix": {"Comercial": 10187491.3, "Consumo proprio": 24584.4, "Industrial": 1304464.4, "Iluminacao publica": 712103.0, "Poder publico": 1088249.7, "Residencial": 38944184.2, "Servico publico": 2843324.6}, "ug": 169, "ug_suspeito": 2, "ug_pot": 32509.0, "ug_ene": 1157539.0}, {"cod": "GDO", "nome": "GENTIO DO OURO", "descr": "GENTIO DO OURO", "pos": "PD", "lat": -11.427902, "lon": -42.511357, "area": 556.0, "mun": "Gentio do Ouro", "mun_cod": "2911303", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Irecê", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14355", "conj_nome": "MIROROS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 572.0, "perda_med": 0.0, "alim": [{"nome": "GDO01S1", "ten": "13,8 kV", "ene": 572.0}], "n_trafo_dist": 1, "pot_dist_kva": 1.0, "n_mun": 1, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ATD", "nome": "ALTO FEMEAS II", "descr": "ALTO FEMEAS II", "pos": "PD", "lat": -12.454572, "lon": -45.177799, "area": 17355.0, "mun": "São Desidério", "mun_cod": "2928901", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 5, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DSD", "nome": "DER. SERRINHA II", "descr": "DER. SERRINHA II", "pos": "T", "lat": -11.65051, "lon": -38.987411, "area": 99.0, "mun": "Serrinha", "mun_cod": "2930501", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Serrinha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17156", "conj_nome": "SERRINHA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PLO", "nome": "POLO - CHESF", "descr": "POLO - CHESF", "pos": "O", "lat": -12.659229, "lon": -38.274044, "area": 12191.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14270", "conj_nome": "CAMACARI I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 140398.0, "car_inst": 10000.0, "dem_cont": 626.0, "mix": {"Industrial": 140398.4}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EEK", "nome": "ENT. ELEKEIROZ", "descr": "ENT. ELEKEIROZ", "pos": "O", "lat": -12.678508, "lon": -38.326153, "area": 5125.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14270", "conj_nome": "CAMACARI I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 2, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 52756479.0, "car_inst": 15000.0, "dem_cont": 15000.0, "mix": {"Industrial": 52756479.3}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BGE", "nome": "BUNGE - CLIENTE", "descr": "BUNGE - CLIENTE", "pos": "O", "lat": -12.093201, "lon": -45.813184, "area": 2021.0, "mun": "Luís Eduardo Magalhães", "mun_cod": "2919553", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 67085863.0, "car_inst": 9432.0, "dem_cont": 9372.0, "mix": {"Industrial": 67085862.7}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ESK", "nome": "ESTACAO DE CHAVEAMENTO SYKUE", "descr": "ESTACAO DE CHAVEAMENTO SYKUE", "pos": "PD", "lat": -12.986322, "lon": -45.51436, "area": 19.0, "mun": "São Desidério", "mun_cod": "2928901", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["69 kV"], "n_manobra": 14, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BRD", "nome": "BRUMADO", "descr": "BRUMADO", "pos": "PD", "lat": -14.205875, "lon": -41.654689, "area": 14800.0, "mun": "Brumado", "mun_cod": "2904605", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Brumado", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14263", "conj_nome": "BRUMADO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.26, "ten_pri": ["138 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1979-06-01", "dat_max": "1979-06-01", "trafos": [{"cod": "BRD03T2", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/06/1979", "sit": "AT"}, {"cod": "BRD03T1", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "01/06/1979", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["138 kV", "69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 43, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 125059587.0, "perda_med": 57.685, "alim": [{"nome": "BRD01P2", "ten": "13,8 kV", "ene": 28136253.0}, {"nome": "BRD01P1", "ten": "13,8 kV", "ene": 26954951.0}, {"nome": "BRD01P4", "ten": "13,8 kV", "ene": 23926065.0}, {"nome": "BRD01P5", "ten": "13,8 kV", "ene": 23149861.0}, {"nome": "BRD01P3", "ten": "13,8 kV", "ene": 22892457.0}], "n_trafo_dist": 3319, "pot_dist_kva": 91196.0, "n_mun": 12, "uc_bt": 43846, "uc_bt_ativa": 39021, "uc_mt": 129, "uc_mt_ativa": 121, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 109646340.0, "car_inst": 1638047.0, "dem_cont": 8653.0, "mix": {"Comercial": 19923117.8, "Consumo proprio": 67969.3, "Industrial": 23937886.0, "Iluminacao publica": 782801.0, "Poder publico": 5003501.0, "Residencial": 47697236.6, "Rural": 7510097.0, "Servico publico": 4723731.4}, "ug": 4471, "ug_suspeito": 99, "ug_pot": 1062569.0, "ug_ene": 34131441.0}, {"cod": "PON", "nome": "PONTO NOVO", "descr": "PONTO NOVO", "pos": "PD", "lat": -10.853797, "lon": -40.112768, "area": 5848.0, "mun": "Ponto Novo", "mun_cod": "2925253", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Jacobina", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14382", "conj_nome": "PONTO NOVO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2004-01-30", "dat_max": "2004-01-30", "trafos": [{"cod": "PON02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/01/2004", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 37822285.0, "perda_med": 23.314, "alim": [{"nome": "PON01X1", "ten": "13,8 kV", "ene": 17655467.0}, {"nome": "PON01X3", "ten": "13,8 kV", "ene": 10177836.0}, {"nome": "PON01X4", "ten": "13,8 kV", "ene": 8548383.0}, {"nome": "PON01X2", "ten": "13,8 kV", "ene": 1440599.0}], "n_trafo_dist": 1646, "pot_dist_kva": 37373.0, "n_mun": 9, "uc_bt": 17367, "uc_bt_ativa": 15569, "uc_mt": 37, "uc_mt_ativa": 37, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 30308921.0, "car_inst": 1039461.0, "dem_cont": 4303.0, "mix": {"Comercial": 3341596.0, "Consumo proprio": 37896.9, "Industrial": 760705.2, "Iluminacao publica": 190134.0, "Poder publico": 1119044.4, "Residencial": 14962889.1, "Rural": 2081262.4, "Servico publico": 7815393.4}, "ug": 205, "ug_suspeito": 4, "ug_pot": 113012.0, "ug_ene": 2090522.0}, {"cod": "QMD", "nome": "QUEIMADAS", "descr": "QUEIMADAS", "pos": "PD", "lat": -10.970528, "lon": -39.62483, "area": 4308.0, "mun": "Queimadas", "mun_cod": "2925808", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Euclides da Cunha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17143", "conj_nome": "QUEIMADAS II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TOR", "nome": "TOURAO", "descr": "TOURAO", "pos": "PD", "lat": -9.438339, "lon": -40.385895, "area": 2883.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17181", "conj_nome": "SENHOR DO BONFIM", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 26.25, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1981-12-01", "dat_max": "1981-12-01", "trafos": [{"cod": "TOR02T2", "pot": 15.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/12/1981", "sit": "AT"}, {"cod": "TOR02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/12/1981", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 7, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 75027597.0, "perda_med": 4.139, "alim": [{"nome": "TOR01V6", "ten": "13,8 kV", "ene": 26519714.0}, {"nome": "TOR01V1", "ten": "13,8 kV", "ene": 24254803.0}, {"nome": "TOR01V5", "ten": "13,8 kV", "ene": 12063819.0}, {"nome": "TOR01V2", "ten": "13,8 kV", "ene": 8524344.0}, {"nome": "TOR01V3", "ten": "13,8 kV", "ene": 3329777.0}, {"nome": "TOR01V4", "ten": "13,8 kV", "ene": 335140.0}], "n_trafo_dist": 573, "pot_dist_kva": 35315.0, "n_mun": 1, "uc_bt": 3978, "uc_bt_ativa": 3389, "uc_mt": 50, "uc_mt_ativa": 49, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 67960627.0, "car_inst": 206665.0, "dem_cont": 17121.0, "mix": {"Comercial": 523958.7, "Consumo proprio": 16739.6, "Industrial": 590401.2, "Iluminacao publica": 37221.0, "Poder publico": 287976.0, "Residencial": 5808428.5, "Rural": 60003119.1, "Servico publico": 692783.0}, "ug": 273, "ug_suspeito": 2, "ug_pot": 1407154.0, "ug_ene": 17055888.0}, {"cod": "DBQ", "nome": "DER. BOQUIRA", "descr": "DER. BOQUIRA", "pos": "T", "lat": -13.283606, "lon": -43.389336, "area": 1640.0, "mun": "Bom Jesus da Lapa", "mun_cod": "2903904", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14260", "conj_nome": "BOM JESUS DA LAPA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DTV", "nome": "DER. ITAIPAVA", "descr": "DER. ITAIPAVA", "pos": "CS", "lat": -12.167795, "lon": -38.417577, "area": 348.0, "mun": "Alagoinhas", "mun_cod": "2900702", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Alagoinhas", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17169", "conj_nome": "ALAGOINHAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DVI", "nome": "DER. VIPAL", "descr": "DER. VIPAL", "pos": "T", "lat": -12.287295, "lon": -38.914935, "area": 14.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15709", "conj_nome": "SUBAE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "VJU", "nome": "VALE DO JULIANA", "descr": "VALE DO JULIANA", "pos": "PD", "lat": -13.849153, "lon": -39.281152, "area": 307.0, "mun": "Igrapiúna", "mun_cod": "2913457", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17163", "conj_nome": "ITABEROE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IPU", "nome": "IPIAU", "descr": "IPIAU", "pos": "PD", "lat": -14.131784, "lon": -39.740234, "area": 10800.0, "mun": "Ipiaú", "mun_cod": "2913903", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14315", "conj_nome": "IPIAU", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["138 kV"], "ten_sec": ["69 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1963-11-01", "dat_max": "1963-11-01", "trafos": [{"cod": "IPU03T2", "pot": 20.0, "tp": "138 kV", "ts": "69 kV", "dat": "01/11/1963", "sit": "AT"}, {"cod": "IPU03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/11/1963", "sit": "AT"}], "n_bar": 1, "ten_bar_at": ["138 kV"], "ten_bar_mt": [], "n_manobra": 26, "n_alim": 8, "ten_alim": ["13,8 kV"], "ene_alim": 116539501.0, "perda_med": 45.543, "alim": [{"nome": "IPU01W2", "ten": "13,8 kV", "ene": 23327164.0}, {"nome": "IPU01W5", "ten": "13,8 kV", "ene": 20719725.0}, {"nome": "IPU01W6", "ten": "13,8 kV", "ene": 16211000.0}, {"nome": "IPU01W8", "ten": "13,8 kV", "ene": 15986653.0}, {"nome": "IPU01W1", "ten": "13,8 kV", "ene": 13274232.0}, {"nome": "IPU01W7", "ten": "13,8 kV", "ene": 9411332.0}, {"nome": "IPU01W3", "ten": "13,8 kV", "ene": 8812643.0}, {"nome": "IPU01W4", "ten": "13,8 kV", "ene": 8796752.0}], "n_trafo_dist": 3441, "pot_dist_kva": 87733.0, "n_mun": 16, "uc_bt": 51952, "uc_bt_ativa": 46794, "uc_mt": 171, "uc_mt_ativa": 167, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 95969698.0, "car_inst": 2269103.0, "dem_cont": 4408.0, "mix": {" ": 27377.0, "Comercial": 14311843.1, "Consumo proprio": 97707.7, "Industrial": 11380160.6, "Iluminacao publica": 453141.0, "Poder publico": 5918470.4, "Residencial": 56114672.4, "Rural": 5211099.1, "Servico publico": 2455227.2}, "ug": 1267, "ug_suspeito": 30, "ug_pot": 512818.0, "ug_ene": 48375037.0}, {"cod": "BDE", "nome": "BARRA DA ESTIVA", "descr": "BARRA DA ESTIVA", "pos": "PD", "lat": -13.636826, "lon": -41.335459, "area": 10246.0, "mun": "Barra da Estiva", "mun_cod": "2902807", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17135", "conj_nome": "BARRA DA ESTIVA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 15.0, "pot_max_mva": 18.75, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1981-11-01", "dat_max": "1984-07-01", "trafos": [{"cod": "BDE02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/07/1984", "sit": "AT"}, {"cod": "BDE02T1", "pot": 5.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "01/11/1981", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 10, "n_alim": 6, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 51568818.0, "perda_med": 20.611, "alim": [{"nome": "BDE01N3", "ten": "13,8 kV", "ene": 15480975.0}, {"nome": "BDE01N4", "ten": "13,8 kV", "ene": 12375415.0}, {"nome": "BDE01N2", "ten": "13,8 kV", "ene": 9884121.0}, {"nome": "BDE09J1", "ten": "34,5 kV", "ene": 8935554.0}, {"nome": "BDE01N1", "ten": "13,8 kV", "ene": 4578398.0}, {"nome": "BDE09J2", "ten": "34,5 kV", "ene": 314353.0}], "n_trafo_dist": 1856, "pot_dist_kva": 44062.0, "n_mun": 7, "uc_bt": 21943, "uc_bt_ativa": 20402, "uc_mt": 66, "uc_mt_ativa": 64, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 48068998.0, "car_inst": 5175383.0, "dem_cont": 6440.0, "mix": {"Comercial": 6333063.0, "Consumo proprio": 43780.9, "Industrial": 2065419.5, "Iluminacao publica": 86610.0, "Poder publico": 1168052.5, "Residencial": 22073198.5, "Rural": 13981191.8, "Servico publico": 2317681.4}, "ug": 705, "ug_suspeito": 30, "ug_pot": 317928.0, "ug_ene": 5557212.0}, {"cod": "DBR", "nome": "DER. BRALLCO", "descr": "DER. BRALLCO", "pos": "T", "lat": -12.865516, "lon": -38.354291, "area": 2080.0, "mun": "Lauro de Freitas", "mun_cod": "2919207", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14283", "conj_nome": "CIA III", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IPE", "nome": "ITAPE", "descr": "ITAPE", "pos": "PD", "lat": -14.863846, "lon": -39.426941, "area": 864.0, "mun": "Itapé", "mun_cod": "2916203", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17167", "conj_nome": "ITABUNA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BNN", "nome": "BONINAL", "descr": "BONINAL", "pos": "PD", "lat": -12.708916, "lon": -41.833418, "area": 783.0, "mun": "Boninal", "mun_cod": "2904001", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14341", "conj_nome": "LENCOIS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CDE", "nome": "CONDE", "descr": "CONDE", "pos": "PD", "lat": -11.820418, "lon": -37.630522, "area": 1929.0, "mun": "Conde", "mun_cod": "2908606", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Entre Rios", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14286", "conj_nome": "CONDE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1998-01-19", "dat_max": "1998-01-19", "trafos": [{"cod": "CDE02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "19/01/1998", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 12, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 35716571.0, "perda_med": 23.337, "alim": [{"nome": "CDE01J3", "ten": "13,8 kV", "ene": 13187421.0}, {"nome": "CDE01J2", "ten": "13,8 kV", "ene": 11344010.0}, {"nome": "CDE01J1", "ten": "13,8 kV", "ene": 11185140.0}], "n_trafo_dist": 589, "pot_dist_kva": 19646.0, "n_mun": 2, "uc_bt": 13333, "uc_bt_ativa": 11638, "uc_mt": 31, "uc_mt_ativa": 28, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 26856023.0, "car_inst": 1102311.0, "dem_cont": 2934.0, "mix": {"Comercial": 3209581.8, "Consumo proprio": 55165.9, "Industrial": 945863.9, "Iluminacao publica": 139824.0, "Poder publico": 1115335.0, "Residencial": 14095370.8, "Rural": 6422554.0, "Servico publico": 872327.6}, "ug": 243, "ug_suspeito": 1, "ug_pot": 20249.0, "ug_ene": 2540866.0}, {"cod": "CJA", "nome": "CAJAIBA", "descr": "CAJAIBA", "pos": "PD", "lat": -14.050781, "lon": -39.088379, "area": 270.0, "mun": "Camamu", "mun_cod": "2905800", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MTR", "nome": "MATARIPE", "descr": "MATARIPE", "pos": "PD", "lat": -12.683575, "lon": -38.564433, "area": 4204.0, "mun": "São Francisco do Conde", "mun_cod": "2929206", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14350", "conj_nome": "MATARIPE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1979-01-01", "dat_max": "1979-01-01", "trafos": [{"cod": "MTR02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1979", "sit": "AT"}, {"cod": "MTR02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1979", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 15, "n_alim": 7, "ten_alim": ["13,8 kV"], "ene_alim": 139492750.0, "perda_med": 37.375, "alim": [{"nome": "MTR01X1", "ten": "13,8 kV", "ene": 50709215.0}, {"nome": "MTR01X3", "ten": "13,8 kV", "ene": 25749693.0}, {"nome": "MTR01X5", "ten": "13,8 kV", "ene": 23864265.0}, {"nome": "MTR01X6", "ten": "13,8 kV", "ene": 23460323.0}, {"nome": "MTR01X7", "ten": "13,8 kV", "ene": 13020626.0}, {"nome": "MTR01X2", "ten": "13,8 kV", "ene": 2471006.0}, {"nome": "MTR01X4", "ten": "13,8 kV", "ene": 217622.0}], "n_trafo_dist": 760, "pot_dist_kva": 67160.0, "n_mun": 4, "uc_bt": 43192, "uc_bt_ativa": 35358, "uc_mt": 79, "uc_mt_ativa": 77, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 90695048.0, "car_inst": 1533385.0, "dem_cont": 7835.0, "mix": {"Comercial": 21462517.3, "Consumo proprio": 35519.0, "Industrial": 7462178.3, "Iluminacao publica": 1779438.0, "Poder publico": 4953258.3, "Residencial": 53989830.2, "Rural": 9041.0, "Servico publico": 1003265.2}, "ug": 532, "ug_suspeito": 5, "ug_pot": 94672.0, "ug_ene": 4301305.0}, {"cod": "CCD", "nome": "CICERO DANTAS II - CHESF", "descr": "CICERO DANTAS II - CHESF", "pos": "OD", "lat": -10.597871, "lon": -38.367419, "area": 1018.0, "mun": "Cícero Dantas", "mun_cod": "2907806", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15701", "conj_nome": "CICERO DANTAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "INA", "nome": "ITAGUARANA-CLIENTE", "descr": "ITAGUARANA-CLIENTE", "pos": "O", "lat": -13.895702, "lon": -41.28005, "area": 2363.0, "mun": "Ituaçu", "mun_cod": "2917201", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Brumado", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14430", "conj_nome": "TANHACU", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 0.0, "car_inst": 14000.0, "dem_cont": 14000.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "FYK", "nome": "FRYSK INDUSTRIAL-CLIENTE", "descr": "FRYSK INDUSTRIAL-CLIENTE", "pos": "O", "lat": -11.826221, "lon": -37.636474, "area": 1814.0, "mun": "Conde", "mun_cod": "2908606", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Entre Rios", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14296", "conj_nome": "ESPLANADA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 7083841.0, "car_inst": 3600.0, "dem_cont": 3600.0, "mix": {"Industrial": 7083840.8}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "NVD", "nome": "NOVA REDENCAO", "descr": "NOVA REDENCAO", "pos": "PD", "lat": -12.809468, "lon": -41.070208, "area": 8725.0, "mun": "Nova Redenção", "mun_cod": "2922854", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17180", "conj_nome": "SAO MIGUEL", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "LAC", "nome": "LACIM-CLIENTE", "descr": "LACIM-CLIENTE", "pos": "O", "lat": -12.719089, "lon": -38.480855, "area": 508.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 1, "ug_suspeito": 0, "ug_pot": 2500.0, "ug_ene": 0.0}, {"cod": "SBV", "nome": "SHOPPING BELA VISTA-CLIENTE", "descr": "SHOPPING BELA VISTA-CLIENTE", "pos": "O", "lat": -12.971748, "lon": -38.474453, "area": 2179.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15720", "conj_nome": "MATATU - CHESF", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 19323125.0, "car_inst": 6000.0, "dem_cont": 6000.0, "mix": {"Comercial": 19323124.8}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "GVM", "nome": "GOV MANGABEIRA - CHESF", "descr": "GOV MANGABEIRA - CHESF", "pos": "OD", "lat": -12.607346, "lon": -39.033902, "area": 24337.0, "mun": "Governador Mangabeira", "mun_cod": "2911600", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14362", "conj_nome": "MURITIBA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 41415910.0, "car_inst": 5500.0, "dem_cont": 5500.0, "mix": {"Industrial": 41415910.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DPE", "nome": "DER. PARIPE", "descr": "DER. PARIPE", "pos": "T", "lat": -12.823943, "lon": -38.461733, "area": 1779.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14371", "conj_nome": "PARIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ITD", "nome": "ITABUNA  II", "descr": "ITABUNA  II", "pos": "PD", "lat": -14.817446, "lon": -39.269424, "area": 23207.0, "mun": "Itabuna", "mun_cod": "2914802", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17167", "conj_nome": "ITABUNA II 34,5kV", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 60.0, "pot_max_mva": 79.8, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "14.0", "dat_min": "1989-12-01", "dat_max": "2016-12-14", "trafos": [{"cod": "ITD03T2", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/12/1989", "sit": "AT"}, {"cod": "ITD03T3", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "14/12/2016", "sit": "AT"}, {"cod": "ITD03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "01/12/1989", "sit": "AT"}], "n_bar": 12, "ten_bar_at": ["138 kV", "13,8 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 50, "n_alim": 11, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 256491908.0, "perda_med": 68.942, "alim": [{"nome": "ITD09Y2", "ten": "34,5 kV", "ene": 45067961.0}, {"nome": "ITD09Y4", "ten": "34,5 kV", "ene": 32881697.0}, {"nome": "ITD01X8", "ten": "13,8 kV", "ene": 28337530.0}, {"nome": "ITD09Y3", "ten": "34,5 kV", "ene": 25893573.0}, {"nome": "ITD01X6", "ten": "13,8 kV", "ene": 20889638.0}, {"nome": "ITD01X7", "ten": "13,8 kV", "ene": 20223195.0}, {"nome": "ITD01X3", "ten": "13,8 kV", "ene": 18778843.0}, {"nome": "ITD01X2", "ten": "13,8 kV", "ene": 18625213.0}, {"nome": "ITD01X4", "ten": "13,8 kV", "ene": 18499269.0}, {"nome": "ITD01X1", "ten": "13,8 kV", "ene": 15904069.0}, {"nome": "ITD01X5", "ten": "13,8 kV", "ene": 11390920.0}], "n_trafo_dist": 5132, "pot_dist_kva": 192500.0, "n_mun": 17, "uc_bt": 120877, "uc_bt_ativa": 102766, "uc_mt": 796, "uc_mt_ativa": 753, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 299239015.0, "car_inst": 6201899.0, "dem_cont": 21182.0, "mix": {"Comercial": 62526995.1, "Consumo proprio": 41301.1, "Industrial": 32406363.3, "Iluminacao publica": 634373.0, "Poder publico": 8066349.4, "Residencial": 184413021.4, "Rural": 6270095.6, "Servico publico": 4880516.9}, "ug": 2751, "ug_suspeito": 52, "ug_pot": 864858.0, "ug_ene": 22608289.0}, {"cod": "ITJ", "nome": "ITAJUIPE", "descr": "ITAJUIPE", "pos": "PD", "lat": -14.68006, "lon": -39.373112, "area": 5051.0, "mun": "Itajuípe", "mun_cod": "2915502", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17166", "conj_nome": "ITABUNA 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ECZ", "nome": "ENCRUZILHADA", "descr": "ENCRUZILHADA", "pos": "PD", "lat": -15.522414, "lon": -40.906398, "area": 1704.0, "mun": "Encruzilhada", "mun_cod": "2910404", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Itapetinga", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17183", "conj_nome": "ITAMBE 34,5 kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PPE", "nome": "PARIPE", "descr": "PARIPE", "pos": "PD", "lat": -12.8429, "lon": -38.456606, "area": 5469.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14371", "conj_nome": "PARIPE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 40.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1973-01-01", "dat_max": "1973-01-01", "trafos": [{"cod": "PPE02T2", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1973", "sit": "AT"}, {"cod": "PPE02T1", "pot": 15.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1973", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 28, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 185075322.0, "perda_med": 47.461, "alim": [{"nome": "PPE01Y4", "ten": "13,8 kV", "ene": 41567825.0}, {"nome": "PPE01Y5", "ten": "13,8 kV", "ene": 38513117.0}, {"nome": "PPE01Y3", "ten": "13,8 kV", "ene": 32728935.0}, {"nome": "PPE01Y6", "ten": "13,8 kV", "ene": 28642477.0}, {"nome": "PPE01Y1", "ten": "13,8 kV", "ene": 28544302.0}, {"nome": "PPE01Y2", "ten": "13,8 kV", "ene": 15078667.0}], "n_trafo_dist": 765, "pot_dist_kva": 68334.0, "n_mun": 2, "uc_bt": 53414, "uc_bt_ativa": 38768, "uc_mt": 55, "uc_mt_ativa": 52, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 101887615.0, "car_inst": 1367581.0, "dem_cont": 8874.0, "mix": {"Comercial": 23340278.0, "Consumo proprio": 54911.1, "Industrial": 7288760.7, "Iluminacao publica": 3082203.0, "Poder publico": 9966568.1, "Residencial": 55359214.2, "Rural": 12180.0, "Servico publico": 2783499.5}, "ug": 351, "ug_suspeito": 6, "ug_pot": 673246.0, "ug_ene": 2947420.0}, {"cod": "PUD", "nome": "PITUACU II", "descr": "PITUACU II", "pos": "PD", "lat": -12.943756, "lon": -38.418037, "area": 9667.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15714", "conj_nome": "PITUACU II", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 3, "n_trafo_ativo": 3, "pot_mva": 50.0, "pot_max_mva": 66.6, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV", "11,9 kV"], "clas_ten": "11.0", "dat_min": "1993-01-01", "dat_max": "1993-01-01", "trafos": [{"cod": "PUD02T3", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1993", "sit": "AT"}, {"cod": "PUD02T2", "pot": 15.0, "tp": "69 kV", "ts": "11,9 kV", "dat": "01/01/1993", "sit": "AT"}, {"cod": "PUD02T1", "pot": 15.0, "tp": "69 kV", "ts": "11,9 kV", "dat": "01/01/1993", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV", "11,9 kV"], "n_manobra": 15, "n_alim": 12, "ten_alim": ["11,9 kV"], "ene_alim": 304377993.0, "perda_med": 42.21, "alim": [{"nome": "PUD01P3", "ten": "11,9 kV", "ene": 36491197.0}, {"nome": "PUD01L2", "ten": "11,9 kV", "ene": 32039391.0}, {"nome": "PUD01L1", "ten": "11,9 kV", "ene": 31686254.0}, {"nome": "PUD01P4", "ten": "11,9 kV", "ene": 30588061.0}, {"nome": "PUD01P1", "ten": "11,9 kV", "ene": 29561501.0}, {"nome": "PUD01L5", "ten": "11,9 kV", "ene": 29308775.0}, {"nome": "PUD01L3", "ten": "11,9 kV", "ene": 25872782.0}, {"nome": "PUD01L4", "ten": "11,9 kV", "ene": 23446103.0}, {"nome": "PUD01L6", "ten": "11,9 kV", "ene": 22575999.0}, {"nome": "PUD01L8", "ten": "11,9 kV", "ene": 20428572.0}, {"nome": "PUD01P2", "ten": "11,9 kV", "ene": 13674845.0}, {"nome": "PUD01L7", "ten": "11,9 kV", "ene": 8704512.0}], "n_trafo_dist": 1083, "pot_dist_kva": 165195.0, "n_mun": 1, "uc_bt": 63786, "uc_bt_ativa": 54190, "uc_mt": 199, "uc_mt_ativa": 185, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 227616987.0, "car_inst": 10150878.0, "dem_cont": 35585.0, "mix": {"Comercial": 83046346.5, "Consumo proprio": 10358.0, "Industrial": 820549.7, "Iluminacao publica": 2809092.6, "Poder publico": 29104314.2, "Residencial": 109321629.1, "Rural": 23837.0, "Servico publico": 2480859.3}, "ug": 1140, "ug_suspeito": 30, "ug_pot": 537157.0, "ug_ene": 12472419.0}, {"cod": "CBC", "nome": "CABROBO - COELBA - FRONTEIRA", "descr": "CABROBO - COELBA - FRONTEIRA", "pos": "OD", "lat": -8.625458, "lon": -39.245076, "area": 3057.0, "mun": "Abaré", "mun_cod": "2900207", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": false, "mun_fonte": "ativos BDGD", "conj_cod": "14265", "conj_nome": "CABROBO - CELPE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2012-08-20", "dat_max": "2012-08-20", "trafos": [{"cod": "CBC02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "20/08/2012", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 11886207.0, "perda_med": 14.483, "alim": [{"nome": "CBC01C5", "ten": "13,8 kV", "ene": 11886207.0}], "n_trafo_dist": 318, "pot_dist_kva": 7796.0, "n_mun": 2, "uc_bt": 2619, "uc_bt_ativa": 2216, "uc_mt": 21, "uc_mt_ativa": 20, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 6734067.0, "car_inst": 46447.0, "dem_cont": 1128.0, "mix": {"Comercial": 416950.9, "Industrial": 103919.0, "Poder publico": 300645.0, "Residencial": 2840610.0, "Rural": 2800678.9, "Servico publico": 271264.0}, "ug": 48, "ug_suspeito": 0, "ug_pot": 357.0, "ug_ene": 468915.0}, {"cod": "STJ", "nome": "SANTO ANTONIO DE JESUS II - CHESF", "descr": "SANTO ANTONIO DE JESUS II - CHESF", "pos": "OD", "lat": -12.972836, "lon": -39.22052, "area": 44014.0, "mun": "Santo Antônio de Jesus", "mun_cod": "2928703", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17153", "conj_nome": "SANTO ANTONIO DE JESUS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BMB", "nome": "BEM BOM", "descr": "BEM BOM", "pos": "PD", "lat": -9.615428, "lon": -41.80438, "area": 489.0, "mun": "Casa Nova", "mun_cod": "2907202", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14387", "conj_nome": "REMANSO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PNR", "nome": "PINARE", "descr": "PINARE", "pos": "PD", "lat": -13.919802, "lon": -39.125186, "area": 726.0, "mun": "Camamu", "mun_cod": "2905800", "uf": "BA", "meso": "Sul Baiano", "micro": "Valença", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BVT", "nome": "BOA VISTA DA TAPERA", "descr": "BOA VISTA DA TAPERA", "pos": "PD", "lat": -15.57014, "lon": -40.767232, "area": 6424.0, "mun": "Encruzilhada", "mun_cod": "2910404", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Itapetinga", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17183", "conj_nome": "ITAMBE 34,5 kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DAM", "nome": "DARIO MEIRA 138 KV", "descr": "DARIO MEIRA 138 KV", "pos": "PD", "lat": -14.440589, "lon": -39.881258, "area": 9825.0, "mun": "Ibicuí", "mun_cod": "2912301", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14315", "conj_nome": "IPIAU", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "2020-11-22", "dat_max": "2020-11-22", "trafos": [{"cod": "DAM03T1", "pot": 10.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "22/11/2020", "sit": "AT"}], "n_bar": 1, "ten_bar_at": ["138 kV"], "ten_bar_mt": [], "n_manobra": 18, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 11553050.0, "perda_med": 8.335, "alim": [{"nome": "DAM01N3", "ten": "13,8 kV", "ene": 5053516.0}, {"nome": "DAM01N4", "ten": "13,8 kV", "ene": 2531099.0}, {"nome": "DAM01N1", "ten": "13,8 kV", "ene": 2385825.0}, {"nome": "DAM01N2", "ten": "13,8 kV", "ene": 1540863.0}, {"nome": "DAM01N5", "ten": "13,8 kV", "ene": 41748.0}], "n_trafo_dist": 1003, "pot_dist_kva": 20826.0, "n_mun": 9, "uc_bt": 7930, "uc_bt_ativa": 7020, "uc_mt": 39, "uc_mt_ativa": 38, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 10525082.0, "car_inst": 361410.0, "dem_cont": 117.0, "mix": {"Comercial": 968958.1, "Consumo proprio": 54655.0, "Industrial": 10945.0, "Iluminacao publica": 18545.0, "Poder publico": 627827.3, "Residencial": 6606377.6, "Rural": 1598085.1, "Servico publico": 639688.7}, "ug": 50, "ug_suspeito": 2, "ug_pot": 23825.0, "ug_ene": 449139.0}, {"cod": "EMB", "nome": "EMBASA-CLIENTE", "descr": "EMBASA-CLIENTE", "pos": "O", "lat": -12.972815, "lon": -38.427721, "area": 2022.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16351", "conj_nome": "IMBUI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 53554501.0, "car_inst": 7474.0, "dem_cont": 7508.0, "mix": {"Servico publico": 53554500.6}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ETA", "nome": "ETA-CLIENTE", "descr": "ETA-CLIENTE", "pos": "O", "lat": -12.715549, "lon": -38.443795, "area": 3129.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 67846016.0, "car_inst": 9915.0, "dem_cont": 11585.0, "mix": {"Servico publico": 67846016.1}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "XER", "nome": "XEROX-CLIENTE", "descr": "XEROX-CLIENTE", "pos": "O", "lat": -12.832463, "lon": -38.427913, "area": 1197.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14281", "conj_nome": "CIA I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "AGC", "nome": "ANGICO", "descr": "ANGICO", "pos": "PD", "lat": -9.119754, "lon": -38.398583, "area": 10240.0, "mun": "Glória", "mun_cod": "2911402", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16361", "conj_nome": "RODELAS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 6.25, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1995-03-31", "dat_max": "1995-03-31", "trafos": [{"cod": "AGC02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "31/03/1995", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 5, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 17651757.0, "perda_med": 4.569, "alim": [{"nome": "AGC01N1", "ten": "13,8 kV", "ene": 7090946.0}, {"nome": "AGC01N2", "ten": "13,8 kV", "ene": 5976982.0}, {"nome": "AGC01N3", "ten": "13,8 kV", "ene": 4583828.0}], "n_trafo_dist": 324, "pot_dist_kva": 10660.0, "n_mun": 2, "uc_bt": 1868, "uc_bt_ativa": 1613, "uc_mt": 15, "uc_mt_ativa": 15, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 9393716.0, "car_inst": 110988.0, "dem_cont": 1378.0, "mix": {"Comercial": 164314.8, "Consumo proprio": 20391.3, "Iluminacao publica": 6416.0, "Poder publico": 1024752.0, "Residencial": 1313931.7, "Rural": 6430580.2, "Servico publico": 433330.0}, "ug": 47, "ug_suspeito": 0, "ug_pot": 467.0, "ug_ene": 570716.0}, {"cod": "MLU", "nome": "MULUNGU - CHESF", "descr": "MULUNGU - CHESF", "pos": "OD", "lat": -9.424399, "lon": -38.202011, "area": 10237.0, "mun": "Paulo Afonso", "mun_cod": "2924009", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14360", "conj_nome": "MULUNGU - CHESF", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 25.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2007-09-20", "dat_max": "2007-09-20", "trafos": [{"cod": "MLU02T1", "pot": 25.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "20/09/2007", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 58870166.0, "perda_med": 42.107, "alim": [{"nome": "MLU01J1", "ten": "13,8 kV", "ene": 25615856.0}, {"nome": "MLU01J3", "ten": "13,8 kV", "ene": 25328456.0}, {"nome": "MLU01J5", "ten": "13,8 kV", "ene": 7925855.0}], "n_trafo_dist": 1093, "pot_dist_kva": 39362.0, "n_mun": 2, "uc_bt": 19612, "uc_bt_ativa": 17283, "uc_mt": 36, "uc_mt_ativa": 36, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 48056699.0, "car_inst": 814868.0, "dem_cont": 6842.0, "mix": {"Comercial": 8301628.4, "Industrial": 7857984.4, "Iluminacao publica": 494987.0, "Poder publico": 3293337.9, "Residencial": 23941997.6, "Rural": 1535200.8, "Servico publico": 2631563.4}, "ug": 795, "ug_suspeito": 15, "ug_pot": 216185.0, "ug_ene": 5493889.0}, {"cod": "SMI", "nome": "SAO MIGUEL", "descr": "SAO MIGUEL", "pos": "PD", "lat": -12.440337, "lon": -40.835502, "area": 4606.0, "mun": "Lajedinho", "mun_cod": "2919009", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Itaberaba", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17180", "conj_nome": "SAO MIGUEL", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 12.5, "pot_max_mva": 15.62, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1978-12-30", "dat_max": "1978-12-30", "trafos": [{"cod": "SMI02T2", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "30/12/1978", "sit": "AT"}, {"cod": "SMI02T1", "pot": 2.5, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/12/1978", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 14, "n_alim": 3, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 55082131.0, "perda_med": 61.931, "alim": [{"nome": "SMI09Y2", "ten": "34,5 kV", "ene": 31839621.0}, {"nome": "SMI09Y1", "ten": "34,5 kV", "ene": 20513223.0}, {"nome": "SMI01J1", "ten": "13,8 kV", "ene": 2729287.0}], "n_trafo_dist": 3157, "pot_dist_kva": 69259.0, "n_mun": 12, "uc_bt": 34186, "uc_bt_ativa": 30872, "uc_mt": 139, "uc_mt_ativa": 136, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 46827031.0, "car_inst": 3812690.0, "dem_cont": 203751.0, "mix": {"Comercial": 5697432.9, "Consumo proprio": 65003.8, "Industrial": 5644206.1, "Iluminacao publica": 304234.0, "Poder publico": 2505142.4, "Residencial": 29043198.4, "Rural": 1373692.1, "Servico publico": 2194121.0}, "ug": 500, "ug_suspeito": 33, "ug_pot": 2685850.0, "ug_ene": 6464234.0}, {"cod": "FAF", "nome": "FAFEN-CLIENTE", "descr": "FAFEN-CLIENTE", "pos": "O", "lat": -12.66701, "lon": -38.32073, "area": 5007.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14287", "conj_nome": "COPEC", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 10474004.0, "car_inst": 5475.0, "dem_cont": 17714.0, "mix": {"Industrial": 10474004.2}, "ug": 1, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RLA", "nome": "RLAM-CLIENTE", "descr": "RLAM-CLIENTE", "pos": "O", "lat": -12.703446, "lon": -38.56988, "area": 1540.0, "mun": "São Francisco do Conde", "mun_cod": "2929206", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14350", "conj_nome": "MATARIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ESG", "nome": "ENT. SAO GONCALO DOS CAMPOS", "descr": "ENT. SAO GONCALO DOS CAMPOS", "pos": "T", "lat": -12.418163, "lon": -38.998617, "area": 399.0, "mun": "São Gonçalo dos Campos", "mun_cod": "2929305", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14416", "conj_nome": "SAO GONCALO DOS CAMPOS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PET", "nome": "PETROBRAS PARQUE DE MANOBRAS SANTIAGO", "descr": "PETROBRAS PARQUE DE MANOBRAS SANTIAGO", "pos": "O", "lat": -12.393858, "lon": -38.360351, "area": 10326.0, "mun": "Pojuca", "mun_cod": "2925204", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14276", "conj_nome": "CATU", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DCR", "nome": "DER. CURACA", "descr": "DER. CURACA", "pos": "T", "lat": -9.438019, "lon": -40.384982, "area": 2776.0, "mun": "Juazeiro", "mun_cod": "2918407", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17181", "conj_nome": "SENHOR DO BONFIM", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "QDD", "nome": "QUEIMADAS II", "descr": "QUEIMADAS II", "pos": "PD", "lat": -10.957952, "lon": -39.630659, "area": 16288.0, "mun": "Queimadas", "mun_cod": "2925808", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Euclides da Cunha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17143", "conj_nome": "QUEIMADAS II", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2013-08-17", "dat_max": "2013-08-17", "trafos": [{"cod": "QDD03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "17/08/2013", "sit": "AT"}], "n_bar": 6, "ten_bar_at": [], "ten_bar_mt": ["138 kV", "34,5 kV", "13,8 kV"], "n_manobra": 23, "n_alim": 5, "ten_alim": ["34,5 kV"], "ene_alim": 49357682.0, "perda_med": 38.662, "alim": [{"nome": "QDD09S4", "ten": "34,5 kV", "ene": 21667065.0}, {"nome": "QDD09S1", "ten": "34,5 kV", "ene": 14605500.0}, {"nome": "QDD09S3", "ten": "34,5 kV", "ene": 6869022.0}, {"nome": "QDD09S2", "ten": "34,5 kV", "ene": 6216095.0}, {"nome": "QMD09F1", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 1946, "pot_dist_kva": 39766.0, "n_mun": 9, "uc_bt": 51297, "uc_bt_ativa": 46940, "uc_mt": 34, "uc_mt_ativa": 32, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 64770758.0, "car_inst": 4860013.0, "dem_cont": 2197.0, "mix": {"Comercial": 7843857.7, "Consumo proprio": 70030.4, "Industrial": 419851.3, "Iluminacao publica": 98210.2, "Poder publico": 3866548.1, "Residencial": 48883439.1, "Rural": 1924269.2, "Servico publico": 1664552.1}, "ug": 681, "ug_suspeito": 13, "ug_pot": 224385.0, "ug_ene": 5971290.0}, {"cod": "ITP", "nome": "ITAPARICA", "descr": "ITAPARICA", "pos": "O", "lat": -9.152406, "lon": -38.297304, "area": 5777.0, "mun": "Jatobá", "mun_cod": "2608057", "uf": "PE", "meso": "São Francisco Pernambucano", "micro": "Itaparica", "mun_aprox": true, "mun_fonte": "sede mais proxima (aprox.)", "conj_cod": "14358", "conj_nome": "MOXOTO - CHESF", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RIS", "nome": "RIACHO DE SANTANA", "descr": "RIACHO DE SANTANA", "pos": "PD", "lat": -13.610613, "lon": -42.936882, "area": 2068.0, "mun": "Riacho de Santana", "mun_cod": "2926400", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17151", "conj_nome": "RIACHO DE SANTANA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 6.25, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1966-06-01", "dat_max": "1966-06-01", "trafos": [{"cod": "RIS02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1966", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 18805025.0, "perda_med": 39.642, "alim": [{"nome": "RIS01M1", "ten": "13,8 kV", "ene": 14172065.0}, {"nome": "RIS01M2", "ten": "13,8 kV", "ene": 4632960.0}], "n_trafo_dist": 1628, "pot_dist_kva": 26208.0, "n_mun": 3, "uc_bt": 14810, "uc_bt_ativa": 13054, "uc_mt": 14, "uc_mt_ativa": 14, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 21808919.0, "car_inst": 1633361.0, "dem_cont": 474.0, "mix": {" ": 5995.0, "Comercial": 2171735.3, "Consumo proprio": 6484.5, "Industrial": 709647.1, "Iluminacao publica": 210043.0, "Poder publico": 1030352.4, "Residencial": 15887350.7, "Rural": 973644.1, "Servico publico": 813665.9}, "ug": 822, "ug_suspeito": 9, "ug_pot": 142433.0, "ug_ene": 6076356.0}, {"cod": "RMN", "nome": "REMANSO", "descr": "REMANSO", "pos": "PD", "lat": -9.617267, "lon": -42.09183, "area": 7020.0, "mun": "Remanso", "mun_cod": "2926004", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14387", "conj_nome": "REMANSO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.5, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV", "13,8 kV"], "clas_ten": "11.0", "dat_min": "1991-12-16", "dat_max": "2020-12-31", "trafos": [{"cod": "RMN02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "16/12/1991", "sit": "AT"}, {"cod": "RMN02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "31/12/2020", "sit": "AT"}], "n_bar": 3, "ten_bar_at": [], "ten_bar_mt": ["34,5 kV", "13,8 kV"], "n_manobra": 6, "n_alim": 6, "ten_alim": ["34,5 kV", "13,8 kV"], "ene_alim": 99644840.0, "perda_med": 35.269, "alim": [{"nome": "RMN09X3", "ten": "34,5 kV", "ene": 47233386.0}, {"nome": "RMN01Z1", "ten": "13,8 kV", "ene": 15666669.0}, {"nome": "RMN09X1", "ten": "34,5 kV", "ene": 15318949.0}, {"nome": "RMN09X2", "ten": "34,5 kV", "ene": 9696920.0}, {"nome": "RMN01Z2", "ten": "13,8 kV", "ene": 9059725.0}, {"nome": "RMN09X4", "ten": "34,5 kV", "ene": 2669191.0}], "n_trafo_dist": 3973, "pot_dist_kva": 75866.0, "n_mun": 5, "uc_bt": 40172, "uc_bt_ativa": 31830, "uc_mt": 61, "uc_mt_ativa": 59, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 68168364.0, "car_inst": 880284.0, "dem_cont": 3430.0, "mix": {" ": 23701.0, "Comercial": 9283250.4, "Consumo proprio": 112112.4, "Industrial": 7046985.9, "Iluminacao publica": 316349.0, "Poder publico": 3923426.7, "Residencial": 40961367.0, "Rural": 2166991.7, "Servico publico": 4334180.5}, "ug": 1299, "ug_suspeito": 23, "ug_pot": 325868.0, "ug_ene": 12843745.0}, {"cod": "LTA", "nome": "LATAS - CLIENTE", "descr": "LATAS - CLIENTE", "pos": "CS", "lat": -12.164718, "lon": -38.424296, "area": 10325.0, "mun": "Alagoinhas", "mun_cod": "2900702", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Alagoinhas", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17169", "conj_nome": "ALAGOINHAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 30795186.0, "car_inst": 3000.0, "dem_cont": 3000.0, "mix": {"Industrial": 30795185.6}, "ug": 1, "ug_suspeito": 0, "ug_pot": 3000.0, "ug_ene": 0.0}, {"cod": "DPO", "nome": "DER. POLYTAR", "descr": "DER. POLYTAR", "pos": "T", "lat": -12.902694, "lon": -38.452408, "area": 700.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14267", "conj_nome": "CAJAZEIRAS I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "MNG", "nome": "MULUNGU", "descr": "MULUNGU", "pos": "PD", "lat": -14.46454, "lon": -42.884659, "area": 1693.0, "mun": "Candiba", "mun_cod": "2906600", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EPR", "nome": "ENT. SHOPPING PARALELA", "descr": "ENT. SHOPPING PARALELA", "pos": "T", "lat": -12.935852, "lon": -38.395662, "area": 77.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15713", "conj_nome": "PATAMARES", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PMA", "nome": "PALMAS DO MONTE ALTO", "descr": "PALMAS DO MONTE ALTO", "pos": "PD", "lat": -14.249352, "lon": -43.1661, "area": 2462.0, "mun": "Palmas de Monte Alto", "mun_cod": "2923407", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BDC", "nome": "BARRA DO CHOCA", "descr": "BARRA DO CHOCA", "pos": "PD", "lat": -14.871058, "lon": -40.597451, "area": 8496.0, "mun": "Barra do Choça", "mun_cod": "2902906", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17160", "conj_nome": "BARRA DO CHOCA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.5, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "2018-11-03", "dat_max": "2018-11-03", "trafos": [{"cod": "BDC03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "03/11/2018", "sit": "AT"}], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 9, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 74040310.0, "perda_med": 27.5, "alim": [{"nome": "BDC01Y3", "ten": "13,8 kV", "ene": 24621618.0}, {"nome": "BDC01Y2", "ten": "13,8 kV", "ene": 19818218.0}, {"nome": "BDC01Y5", "ten": "13,8 kV", "ene": 15120757.0}, {"nome": "BDC01Y4", "ten": "13,8 kV", "ene": 9451956.0}, {"nome": "BDC01Y1", "ten": "13,8 kV", "ene": 5027760.0}], "n_trafo_dist": 1879, "pot_dist_kva": 61934.0, "n_mun": 6, "uc_bt": 22980, "uc_bt_ativa": 20636, "uc_mt": 215, "uc_mt_ativa": 206, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 64236525.0, "car_inst": 1032405.0, "dem_cont": 7141.0, "mix": {"Comercial": 4604936.2, "Consumo proprio": 29274.1, "Industrial": 208179.0, "Iluminacao publica": 65733.0, "Poder publico": 2035274.3, "Residencial": 23440530.6, "Rural": 3327624.7, "Servico publico": 30524973.6}, "ug": 723, "ug_suspeito": 23, "ug_pot": 339754.0, "ug_ene": 6847899.0}, {"cod": "CAE", "nome": "CAETITE", "descr": "CAETITE", "pos": "PD", "lat": -14.058791, "lon": -42.49301, "area": 13000.0, "mun": "Caetité", "mun_cod": "2905206", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14266", "conj_nome": "CAETITE", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1992-10-25", "dat_max": "1992-10-25", "trafos": [{"cod": "CAE02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "25/10/1992", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 12, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 40500512.0, "perda_med": 37.243, "alim": [{"nome": "CAE01M3", "ten": "13,8 kV", "ene": 15968796.0}, {"nome": "CAE01M1", "ten": "13,8 kV", "ene": 12465590.0}, {"nome": "CAE01M2", "ten": "13,8 kV", "ene": 12066127.0}, {"nome": "CAE01M4", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 1615, "pot_dist_kva": 42002.0, "n_mun": 6, "uc_bt": 25951, "uc_bt_ativa": 24077, "uc_mt": 38, "uc_mt_ativa": 38, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 42390777.0, "car_inst": 2928601.0, "dem_cont": 2368.0, "mix": {"Comercial": 7250611.7, "Consumo proprio": 19356.7, "Industrial": 1775146.5, "Iluminacao publica": 306416.9, "Poder publico": 2142990.8, "Residencial": 26866543.6, "Rural": 2115264.8, "Servico publico": 1914447.0}, "ug": 1464, "ug_suspeito": 34, "ug_pot": 497360.0, "ug_ene": 13530623.0}, {"cod": "RVD", "nome": "RIO VERDE", "descr": "RIO VERDE", "pos": "PD", "lat": -10.978789, "lon": -42.345823, "area": 417.0, "mun": "Itaguaçu da Bahia", "mun_cod": "2915353", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Barra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16364", "conj_nome": "SENTO SE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 2.5, "pot_max_mva": 3.12, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1985-01-01", "dat_max": "1985-01-01", "trafos": [{"cod": "RVD02T1", "pot": 2.5, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1985", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 2, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 12098075.0, "perda_med": 15.735, "alim": [{"nome": "RVD01N1", "ten": "13,8 kV", "ene": 9688968.0}, {"nome": "RVD01N2", "ten": "13,8 kV", "ene": 2409107.0}], "n_trafo_dist": 606, "pot_dist_kva": 15480.0, "n_mun": 3, "uc_bt": 5807, "uc_bt_ativa": 5097, "uc_mt": 19, "uc_mt_ativa": 19, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 9742104.0, "car_inst": 253286.0, "dem_cont": 114.0, "mix": {"Comercial": 488236.6, "Consumo proprio": 28865.5, "Industrial": 6403.9, "Iluminacao publica": 136590.0, "Poder publico": 876465.2, "Residencial": 5146446.3, "Rural": 1937589.9, "Servico publico": 1121507.0}, "ug": 128, "ug_suspeito": 3, "ug_pot": 36936.0, "ug_ene": 1229231.0}, {"cod": "MVD", "nome": "MUNDO VERDE", "descr": "MUNDO VERDE", "pos": "PD", "lat": -12.284736, "lon": -45.672426, "area": 10119.0, "mun": "Barreiras", "mun_cod": "2903201", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14280", "conj_nome": "CERRADO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2011-07-03", "dat_max": "2011-07-03", "trafos": [{"cod": "MVD03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "03/07/2011", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["138 kV", "34,5 kV"], "n_manobra": 12, "n_alim": 3, "ten_alim": ["34,5 kV"], "ene_alim": 77375241.0, "perda_med": 3.087, "alim": [{"nome": "MVD09F3", "ten": "34,5 kV", "ene": 37592452.0}, {"nome": "MVD09F1", "ten": "34,5 kV", "ene": 28464193.0}, {"nome": "MVD09F2", "ten": "34,5 kV", "ene": 11318597.0}], "n_trafo_dist": 210, "pot_dist_kva": 23110.0, "n_mun": 2, "uc_bt": 1269, "uc_bt_ativa": 1110, "uc_mt": 91, "uc_mt_ativa": 84, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 68350472.0, "car_inst": 3262892.0, "dem_cont": 565647.0, "mix": {"Comercial": 513120.7, "Industrial": 41901.0, "Iluminacao publica": 25255.0, "Poder publico": 138034.9, "Residencial": 8749042.6, "Rural": 58837993.2, "Servico publico": 45124.0}, "ug": 119, "ug_suspeito": 3, "ug_pot": 75620.0, "ug_ene": 2467857.0}, {"cod": "BAT", "nome": "BARREIRAS III", "descr": "BARREIRAS III", "pos": "PD", "lat": -12.11401, "lon": -45.072563, "area": 6854.0, "mun": "Barreiras", "mun_cod": "2903201", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17137", "conj_nome": "BARREIRAS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "2024-09-30", "dat_max": "2024-09-30", "trafos": [{"cod": "BAT03T1", "pot": 10.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "30/09/2024", "sit": "AT"}, {"cod": "BAT03T2", "pot": 10.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "30/09/2024", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV", "13,8 kV"], "ten_bar_mt": [], "n_manobra": 5, "n_alim": 10, "ten_alim": ["13,8 kV"], "ene_alim": 0.0, "perda_med": 0.0, "alim": [{"nome": "BAT01P1", "ten": "13,8 kV", "ene": 0.0}, {"nome": "BAT01P2", "ten": "13,8 kV", "ene": 0.0}, {"nome": "BAT01P3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "BAT01P4", "ten": "13,8 kV", "ene": 0.0}, {"nome": "BAT01P5", "ten": "13,8 kV", "ene": 0.0}, {"nome": "BAT01W1", "ten": "13,8 kV", "ene": 0.0}, {"nome": "BAT01W2", "ten": "13,8 kV", "ene": 0.0}, {"nome": "BAT01W3", "ten": "13,8 kV", "ene": 0.0}, {"nome": "BAT01W4", "ten": "13,8 kV", "ene": 0.0}, {"nome": "BAT01W5", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 11907971.0, "car_inst": 4016.0, "dem_cont": 3951.0, "mix": {"Industrial": 11907971.2}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TEC", "nome": "TECON-CLIENTE", "descr": "TECON-CLIENTE", "pos": "O", "lat": -12.957943, "lon": -38.505558, "area": 515.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15719", "conj_nome": "LAPINHA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 13586133.0, "car_inst": 3088.0, "dem_cont": 3834.0, "mix": {"Comercial": 13586132.9}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BFC", "nome": "BELGO FEIRA CIS - CLIENTE", "descr": "BELGO FEIRA CIS - CLIENTE", "pos": "O", "lat": -12.28981, "lon": -38.957425, "area": 1451.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17171", "conj_nome": "ANGELICA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 1, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BJL", "nome": "BOM JESUS DA LAPA", "descr": "BOM JESUS DA LAPA", "pos": "PD", "lat": -13.261009, "lon": -43.413971, "area": 4647.0, "mun": "Bom Jesus da Lapa", "mun_cod": "2903904", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14260", "conj_nome": "BOM JESUS DA LAPA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1964-06-01", "dat_max": "2001-09-30", "trafos": [{"cod": "BJL02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/09/2001", "sit": "AT"}, {"cod": "BJL02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1964", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 15, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 58165416.0, "perda_med": 47.931, "alim": [{"nome": "BJL01M2", "ten": "13,8 kV", "ene": 17059400.0}, {"nome": "BJL01M4", "ten": "13,8 kV", "ene": 14404482.0}, {"nome": "BJL01M3", "ten": "13,8 kV", "ene": 12454063.0}, {"nome": "BJL01M5", "ten": "13,8 kV", "ene": 8374239.0}, {"nome": "BJL01M1", "ten": "13,8 kV", "ene": 5873232.0}], "n_trafo_dist": 1643, "pot_dist_kva": 58225.0, "n_mun": 2, "uc_bt": 29668, "uc_bt_ativa": 25730, "uc_mt": 63, "uc_mt_ativa": 60, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 68520340.0, "car_inst": 2259968.0, "dem_cont": 3577.0, "mix": {"Comercial": 13346740.6, "Consumo proprio": 143032.1, "Industrial": 817514.3, "Iluminacao publica": 203356.0, "Poder publico": 6394587.0, "Residencial": 42777837.2, "Rural": 1589157.8, "Servico publico": 3248115.0}, "ug": 1856, "ug_suspeito": 39, "ug_pot": 663604.0, "ug_ene": 184726938.0}, {"cod": "MTS", "nome": "MUTANS", "descr": "MUTANS", "pos": "PD", "lat": -14.237116, "lon": -42.955827, "area": 704.0, "mun": "Guanambi", "mun_cod": "2911709", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "RBD", "nome": "RIO BRANCO II", "descr": "RIO BRANCO II", "pos": "PD", "lat": -11.749833, "lon": -45.61175, "area": 4721.0, "mun": "Riachão das Neves", "mun_cod": "2926202", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14397", "conj_nome": "RIO BRANCO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "15.0", "dat_min": "2024-10-25", "dat_max": "2024-10-25", "trafos": [{"cod": "RBD03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "25/10/2024", "sit": "AT"}], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 5, "ten_alim": ["34,5 kV"], "ene_alim": 0.0, "perda_med": 0.0, "alim": [{"nome": "RBD09V1", "ten": "34,5 kV", "ene": 0.0}, {"nome": "RBD09V2", "ten": "34,5 kV", "ene": 0.0}, {"nome": "RBD09V3", "ten": "34,5 kV", "ene": 0.0}, {"nome": "RBD09V4", "ten": "34,5 kV", "ene": 0.0}, {"nome": "RBD09V5", "ten": "34,5 kV", "ene": 0.0}], "n_trafo_dist": 51, "pot_dist_kva": 6662.0, "n_mun": 2, "uc_bt": 14, "uc_bt_ativa": 14, "uc_mt": 40, "uc_mt_ativa": 36, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 41157237.0, "car_inst": 42915.0, "dem_cont": 13534.0, "mix": {"Comercial": 20212.6, "Residencial": 932326.2, "Rural": 40204697.7}, "ug": 8, "ug_suspeito": 0, "ug_pot": 2333.0, "ug_ene": 713437.0}, {"cod": "VNM", "nome": "VANADIO DE MARACAS-CLIENTE", "descr": "VANADIO DE MARACAS-CLIENTE", "pos": "O", "lat": -13.683077, "lon": -40.688154, "area": 6760.0, "mun": "Maracás", "mun_cod": "2920502", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Jequié", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14338", "conj_nome": "KM 43", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 78566487.0, "car_inst": 13000.0, "dem_cont": 13000.0, "mix": {"Industrial": 78566487.0}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ECG", "nome": "ENT. EMBASA CANTA GALO", "descr": "ENT. EMBASA CANTA GALO", "pos": "T", "lat": -12.826002, "lon": -38.388007, "area": 195.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14283", "conj_nome": "CIA III", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DIM", "nome": "DER. IMBUI", "descr": "DER. IMBUI", "pos": "T", "lat": -12.968568, "lon": -38.438981, "area": 89.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16351", "conj_nome": "IMBUI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CBE", "nome": "CORIBE", "descr": "CORIBE", "pos": "PD", "lat": -13.825324, "lon": -44.456523, "area": 730.0, "mun": "Coribe", "mun_cod": "2909109", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14273", "conj_nome": "CARRANCA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PDI", "nome": "PRATUDINHO", "descr": "PRATUDINHO", "pos": "PD", "lat": -14.318746, "lon": -45.715603, "area": 11709.0, "mun": "Jaborandi", "mun_cod": "2917359", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14400", "conj_nome": "RIO DAS EGUAS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2014-03-21", "dat_max": "2014-03-21", "trafos": [{"cod": "PDI03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "21/03/2014", "sit": "AT"}], "n_bar": 6, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["138 kV", "34,5 kV"], "n_manobra": 14, "n_alim": 4, "ten_alim": ["34,5 kV"], "ene_alim": 66088322.0, "perda_med": 0.591, "alim": [{"nome": "PDI09J1", "ten": "34,5 kV", "ene": 29023910.0}, {"nome": "PDI09J3", "ten": "34,5 kV", "ene": 17499792.0}, {"nome": "PDI09J4", "ten": "34,5 kV", "ene": 16252652.0}, {"nome": "PDI09J2", "ten": "34,5 kV", "ene": 3311969.0}], "n_trafo_dist": 100, "pot_dist_kva": 14038.0, "n_mun": 1, "uc_bt": 382, "uc_bt_ativa": 343, "uc_mt": 28, "uc_mt_ativa": 27, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 51524498.0, "car_inst": 158530.0, "dem_cont": 19452.0, "mix": {"Comercial": 506677.0, "Poder publico": 82206.0, "Residencial": 905911.2, "Rural": 50029704.1}, "ug": 4, "ug_suspeito": 0, "ug_pot": 383.0, "ug_ene": 173956.0}, {"cod": "RDP", "nome": "RIO DAS PEDRAS", "descr": "RIO DAS PEDRAS", "pos": "PD", "lat": -12.088674, "lon": -45.78285, "area": 11238.0, "mun": "Luís Eduardo Magalhães", "mun_cod": "2919553", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14401", "conj_nome": "RIO DAS PEDRAS", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["138 kV", "69 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "1990-08-17", "dat_max": "2015-09-20", "trafos": [{"cod": "RDP03T2", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "20/09/2015", "sit": "AT"}, {"cod": "RDP02T1", "pot": 20.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "17/08/1990", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["138 kV", "69 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 27, "n_alim": 5, "ten_alim": ["34,5 kV"], "ene_alim": 125438081.0, "perda_med": 46.627, "alim": [{"nome": "RDP09C1", "ten": "34,5 kV", "ene": 45126082.0}, {"nome": "RDP09C5", "ten": "34,5 kV", "ene": 35418727.0}, {"nome": "RDP09C3", "ten": "34,5 kV", "ene": 21600219.0}, {"nome": "RDP09C2", "ten": "34,5 kV", "ene": 13620211.0}, {"nome": "RDP09C4", "ten": "34,5 kV", "ene": 9672842.0}], "n_trafo_dist": 616, "pot_dist_kva": 61822.0, "n_mun": 2, "uc_bt": 23448, "uc_bt_ativa": 20053, "uc_mt": 119, "uc_mt_ativa": 113, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 148019341.0, "car_inst": 3493623.0, "dem_cont": 25334.0, "mix": {"Comercial": 23246346.4, "Consumo proprio": 21168.0, "Industrial": 17713303.4, "Iluminacao publica": 776139.0, "Poder publico": 3086286.6, "Residencial": 50474825.9, "Rural": 50650948.4, "Servico publico": 2050323.2}, "ug": 2149, "ug_suspeito": 46, "ug_pot": 749628.0, "ug_ene": 26002256.0}, {"cod": "DBS", "nome": "DER. BUSATO", "descr": "DER. BUSATO", "pos": "T", "lat": -13.304641, "lon": -43.70994, "area": 6696.0, "mun": "Serra do Ramalho", "mun_cod": "2930154", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Bom Jesus da Lapa", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17174", "conj_nome": "FORMOSO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ESA", "nome": "ENEL GREEN POWER-CLIENTE", "descr": "ENEL GREEN POWER-CLIENTE", "pos": "O", "lat": -11.929284, "lon": -41.288965, "area": 5437.0, "mun": "Bonito", "mun_cod": "2904050", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17173", "conj_nome": "MORRO DO CHAPEU", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CTU", "nome": "CATU - CHESF", "descr": "CATU - CHESF", "pos": "G", "lat": -12.39735, "lon": -38.363568, "area": 30956.0, "mun": "Pojuca", "mun_cod": "2925204", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14276", "conj_nome": "CATU", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 200.0, "pot_max_mva": 0.0, "ten_pri": ["230 kV"], "ten_sec": ["69 kV"], "clas_ten": "16.0", "dat_min": "1966-11-29", "dat_max": "1966-11-29", "trafos": [{"cod": "CTU04T1", "pot": 100.0, "tp": "230 kV", "ts": "69 kV", "dat": "29/11/1966", "sit": "AT"}, {"cod": "CTU04T2", "pot": 100.0, "tp": "230 kV", "ts": "69 kV", "dat": "29/11/1966", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["230 kV"], "ten_bar_mt": [], "n_manobra": 3, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 69147281.0, "perda_med": 60.908, "alim": [{"nome": "CTU01Y2", "ten": "13,8 kV", "ene": 28992975.0}, {"nome": "CTU01Y1", "ten": "13,8 kV", "ene": 20289549.0}, {"nome": "CTU01Y5", "ten": "13,8 kV", "ene": 19864238.0}, {"nome": "CTU01Y4", "ten": "13,8 kV", "ene": 519.0}], "n_trafo_dist": 747, "pot_dist_kva": 39170.0, "n_mun": 4, "uc_bt": 25126, "uc_bt_ativa": 21105, "uc_mt": 70, "uc_mt_ativa": 65, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 83782828.0, "car_inst": 2615550.0, "dem_cont": 10835.0, "mix": {"Comercial": 10788285.8, "Consumo proprio": 67205.0, "Industrial": 29031766.2, "Iluminacao publica": 205957.0, "Poder publico": 2857241.8, "Residencial": 35386767.5, "Rural": 396792.1, "Servico publico": 5048812.7}, "ug": 768, "ug_suspeito": 16, "ug_pot": 283891.0, "ug_ene": 7116406.0}, {"cod": "MAT", "nome": "MATINA", "descr": "MATINA", "pos": "PD", "lat": -13.936557, "lon": -42.84906, "area": 2767.0, "mun": "Matina", "mun_cod": "2921054", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17151", "conj_nome": "RIACHO DE SANTANA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "PRD", "nome": "PRADO", "descr": "PRADO", "pos": "PD", "lat": -17.358763, "lon": -39.237051, "area": 5493.0, "mun": "Prado", "mun_cod": "2925501", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14385", "conj_nome": "PRADO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1992-08-30", "dat_max": "1992-08-30", "trafos": [{"cod": "PRD02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "30/08/1992", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 11, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 46655443.0, "perda_med": 27.602, "alim": [{"nome": "PRD01L2", "ten": "13,8 kV", "ene": 18975866.0}, {"nome": "PRD01L3", "ten": "13,8 kV", "ene": 18307762.0}, {"nome": "PRD01L1", "ten": "13,8 kV", "ene": 9371814.0}], "n_trafo_dist": 1048, "pot_dist_kva": 35587.0, "n_mun": 2, "uc_bt": 13649, "uc_bt_ativa": 11871, "uc_mt": 111, "uc_mt_ativa": 110, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 34114237.0, "car_inst": 1429933.0, "dem_cont": 2452.0, "mix": {"Comercial": 5001223.2, "Consumo proprio": 48015.2, "Industrial": 2831947.5, "Iluminacao publica": 34021.0, "Poder publico": 1360334.2, "Residencial": 20603047.6, "Rural": 3702372.5, "Servico publico": 533276.0}, "ug": 727, "ug_suspeito": 14, "ug_pot": 185858.0, "ug_ene": 7533001.0}, {"cod": "VDR", "nome": "VARZEA DA ROCA", "descr": "VARZEA DA ROCA", "pos": "PD", "lat": -11.603861, "lon": -40.116968, "area": 2570.0, "mun": "Várzea da Roça", "mun_cod": "2933059", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Itaberaba", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17146", "conj_nome": "JACOBINA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ZBU", "nome": "ZEBU - CHESF", "descr": "ZEBU - CHESF", "pos": "OD", "lat": -9.356731, "lon": -38.201838, "area": 15855.0, "mun": "Paulo Afonso", "mun_cod": "2924009", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Paulo Afonso", "mun_aprox": false, "mun_fonte": "ativos BDGD", "conj_cod": "14370", "conj_nome": "ZEBU", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 0.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "12.0", "dat_min": "2013-11-11", "dat_max": "2013-11-11", "trafos": [{"cod": "ZBU02T3", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "11/11/2013", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 1, "ten_alim": ["13,8 kV"], "ene_alim": 5125010.0, "perda_med": 10.485, "alim": [{"nome": "ZBU01C2", "ten": "13,8 kV", "ene": 5125010.0}], "n_trafo_dist": 33, "pot_dist_kva": 3768.0, "n_mun": 1, "uc_bt": 1490, "uc_bt_ativa": 1416, "uc_mt": 3, "uc_mt_ativa": 3, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 3428603.0, "car_inst": 7310.0, "dem_cont": 152.0, "mix": {"Comercial": 178025.9, "Iluminacao publica": 6893.0, "Poder publico": 283224.2, "Residencial": 2126777.0, "Rural": 5073.0, "Servico publico": 828610.2}, "ug": 71, "ug_suspeito": 1, "ug_pot": 11450.0, "ug_ene": 349359.0}, {"cod": "RDO", "nome": "RIO DO OURO", "descr": "RIO DO OURO", "pos": "PD", "lat": -11.493953, "lon": -45.630588, "area": 9394.0, "mun": "Riachão das Neves", "mun_cod": "2926202", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Barreiras", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14397", "conj_nome": "RIO BRANCO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "14.0", "dat_min": "2015-05-31", "dat_max": "2015-05-31", "trafos": [{"cod": "RDO03T1", "pot": 20.0, "tp": "138 kV", "ts": "34,5 kV", "dat": "31/05/2015", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 5, "n_alim": 5, "ten_alim": ["34,5 kV"], "ene_alim": 90732442.0, "perda_med": 12.556, "alim": [{"nome": "RDO09Z1", "ten": "34,5 kV", "ene": 33163649.0}, {"nome": "RDO09Z2", "ten": "34,5 kV", "ene": 21127736.0}, {"nome": "RDO09Z5", "ten": "34,5 kV", "ene": 17786173.0}, {"nome": "RDO09Z4", "ten": "34,5 kV", "ene": 16104935.0}, {"nome": "RDO09Z3", "ten": "34,5 kV", "ene": 2549950.0}], "n_trafo_dist": 658, "pot_dist_kva": 38316.0, "n_mun": 2, "uc_bt": 10671, "uc_bt_ativa": 9771, "uc_mt": 99, "uc_mt_ativa": 90, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 85012176.0, "car_inst": 1436217.0, "dem_cont": 27353.0, "mix": {"Comercial": 4292157.0, "Consumo proprio": 24495.0, "Industrial": 421123.3, "Iluminacao publica": 246966.0, "Poder publico": 1813904.2, "Residencial": 13904046.4, "Rural": 63725263.2, "Servico publico": 584221.5}, "ug": 357, "ug_suspeito": 3, "ug_pot": 79590.0, "ug_ene": 5635033.0}, {"cod": "ARA", "nome": "ARACAS", "descr": "ARACAS", "pos": "PD", "lat": -12.201626, "lon": -38.19748, "area": 3072.0, "mun": "Araçás", "mun_cod": "2902054", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Alagoinhas", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17169", "conj_nome": "ALAGOINHAS", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2022-12-12", "dat_max": "2022-12-12", "trafos": [{"cod": "ARA02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "12/12/2022", "sit": "AT"}], "n_bar": 1, "ten_bar_at": ["69 kV"], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 12392319.0, "perda_med": 5.727, "alim": [{"nome": "ARA01X3", "ten": "13,8 kV", "ene": 10160472.0}, {"nome": "ARA01X1", "ten": "13,8 kV", "ene": 2231848.0}, {"nome": "ARA01X2", "ten": "13,8 kV", "ene": 0.0}, {"nome": "ARA01X4", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 372, "pot_dist_kva": 11235.0, "n_mun": 5, "uc_bt": 4602, "uc_bt_ativa": 3838, "uc_mt": 25, "uc_mt_ativa": 23, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 8322834.0, "car_inst": 113985.0, "dem_cont": 490.0, "mix": {"Comercial": 896338.9, "Consumo proprio": 31870.8, "Industrial": 914633.4, "Iluminacao publica": 79332.0, "Poder publico": 834581.4, "Residencial": 4644942.4, "Rural": 674797.6, "Servico publico": 246337.0}, "ug": 47, "ug_suspeito": 2, "ug_pot": 21251.0, "ug_ene": 441700.0}, {"cod": "ERB", "nome": "ENT. AREMBEPE", "descr": "ENT. AREMBEPE", "pos": "T", "lat": -12.77707, "lon": -38.20053, "area": 7.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17133", "conj_nome": "AREMBEPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "VVT", "nome": "VERDE VALE III", "descr": "VERDE VALE III", "pos": "O", "lat": -14.157265, "lon": -42.738026, "area": 10189.0, "mun": "Guanambi", "mun_cod": "2911709", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Guanambi", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17175", "conj_nome": "GUANAMBI", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CSV", "nome": "CASTRO ALVES", "descr": "CASTRO ALVES", "pos": "PD", "lat": -12.761964, "lon": -39.41971, "area": 6432.0, "mun": "Castro Alves", "mun_cod": "2907301", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14275", "conj_nome": "CASTRO ALVES", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1992-09-04", "dat_max": "1992-09-04", "trafos": [{"cod": "CSV02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "04/09/1992", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 50425009.0, "perda_med": 22.101, "alim": [{"nome": "CSV01F3", "ten": "13,8 kV", "ene": 18521548.0}, {"nome": "CSV01F1", "ten": "13,8 kV", "ene": 13495633.0}, {"nome": "CSV01F2", "ten": "13,8 kV", "ene": 8875071.0}, {"nome": "CSV01F4", "ten": "13,8 kV", "ene": 4784898.0}, {"nome": "CSV01F5", "ten": "13,8 kV", "ene": 4747859.0}], "n_trafo_dist": 1603, "pot_dist_kva": 42496.0, "n_mun": 10, "uc_bt": 18226, "uc_bt_ativa": 16383, "uc_mt": 60, "uc_mt_ativa": 55, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 40582379.0, "car_inst": 4029914.0, "dem_cont": 3555.0, "mix": {"Comercial": 4961667.4, "Consumo proprio": 17549.0, "Industrial": 8002596.3, "Iluminacao publica": 351157.0, "Poder publico": 1665679.5, "Residencial": 18091022.0, "Rural": 3201040.4, "Servico publico": 4291667.7}, "ug": 376, "ug_suspeito": 12, "ug_pot": 2261418.0, "ug_ene": 35822255.0}, {"cod": "VTD", "nome": "VITORIA DA CONQUISTA II", "descr": "VITORIA DA CONQUISTA II", "pos": "PD", "lat": -14.892756, "lon": -40.893475, "area": 10351.0, "mun": "Vitória da Conquista", "mun_cod": "2933307", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14372", "conj_nome": "PATAGONIA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "2024-12-20", "dat_max": "2024-12-20", "trafos": [{"cod": "VTD03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "20/12/2024", "sit": "AT"}, {"cod": "VTD03T2", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "20/12/2024", "sit": "AT"}], "n_bar": 2, "ten_bar_at": ["138 kV"], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 2, "ten_alim": ["13,8 kV"], "ene_alim": 0.0, "perda_med": 0.0, "alim": [{"nome": "VTD01S4", "ten": "13,8 kV", "ene": 0.0}, {"nome": "VTD01V1", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 63, "pot_dist_kva": 4052.0, "n_mun": 1, "uc_bt": 3664, "uc_bt_ativa": 3267, "uc_mt": 1, "uc_mt_ativa": 1, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 5156540.0, "car_inst": 53057.0, "dem_cont": 0.0, "mix": {"Comercial": 307450.5, "Industrial": 71042.6, "Poder publico": 42784.0, "Residencial": 4398852.5, "Rural": 323951.4, "Servico publico": 12459.0}, "ug": 63, "ug_suspeito": 0, "ug_pot": 336.0, "ug_ene": 536762.0}, {"cod": "FAJ", "nome": "FAZ ARROJADINHO", "descr": "FAZ ARROJADINHO", "pos": "CS", "lat": -13.969335, "lon": -45.580139, "area": 10073.0, "mun": "Jaborandi", "mun_cod": "2917359", "uf": "BA", "meso": "Extremo Oeste Baiano", "micro": "Santa Maria da Vitória", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14400", "conj_nome": "RIO DAS EGUAS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BUR", "nome": "BUERAREMA", "descr": "BUERAREMA", "pos": "PD", "lat": -14.950663, "lon": -39.303993, "area": 7308.0, "mun": "Buerarema", "mun_cod": "2904704", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17167", "conj_nome": "ITABUNA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "GDU", "nome": "GANDU", "descr": "GANDU", "pos": "PD", "lat": -13.737758, "lon": -39.478958, "area": 3086.0, "mun": "Gandu", "mun_cod": "2911204", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14306", "conj_nome": "GANDU", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1978-01-01", "dat_max": "1978-01-01", "trafos": [{"cod": "GDU02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1978", "sit": "AT"}, {"cod": "GDU02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1978", "sit": "AT"}], "n_bar": 4, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 10, "n_alim": 7, "ten_alim": ["13,8 kV"], "ene_alim": 74156123.0, "perda_med": 27.691, "alim": [{"nome": "GDU01F6", "ten": "13,8 kV", "ene": 20404020.0}, {"nome": "GDU01F7", "ten": "13,8 kV", "ene": 13403845.0}, {"nome": "GDU01F3", "ten": "13,8 kV", "ene": 12805455.0}, {"nome": "GDU01F2", "ten": "13,8 kV", "ene": 9927884.0}, {"nome": "GDU01F1", "ten": "13,8 kV", "ene": 7253803.0}, {"nome": "GDU01F5", "ten": "13,8 kV", "ene": 6024965.0}, {"nome": "GDU01F4", "ten": "13,8 kV", "ene": 4336150.0}], "n_trafo_dist": 2769, "pot_dist_kva": 56327.0, "n_mun": 14, "uc_bt": 32282, "uc_bt_ativa": 27181, "uc_mt": 79, "uc_mt_ativa": 73, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 47675569.0, "car_inst": 1488947.0, "dem_cont": 554.0, "mix": {"Comercial": 7560480.8, "Consumo proprio": 40819.4, "Industrial": 573418.8, "Iluminacao publica": 222896.0, "Poder publico": 2952087.6, "Residencial": 31991739.4, "Rural": 2235892.2, "Servico publico": 2098235.0}, "ug": 920, "ug_suspeito": 15, "ug_pot": 160598.0, "ug_ene": 6732171.0}, {"cod": "POL", "nome": "POLYTAR-CLIENTE", "descr": "POLYTAR-CLIENTE", "pos": "O", "lat": -12.903817, "lon": -38.451191, "area": 2672.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14267", "conj_nome": "CAJAZEIRAS I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "EMC", "nome": "EMBASA CANTA GALO-CLIENTE", "descr": "EMBASA CANTA GALO-CLIENTE", "pos": "O", "lat": -12.811817, "lon": -38.34178, "area": 201.0, "mun": "Lauro de Freitas", "mun_cod": "2919207", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14283", "conj_nome": "CIA III", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "DLF", "nome": "DER. LAURO DE FREITAS", "descr": "DER. LAURO DE FREITAS", "pos": "T", "lat": -12.866783, "lon": -38.352287, "area": 272.0, "mun": "Lauro de Freitas", "mun_cod": "2919207", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14283", "conj_nome": "CIA III", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BRK", "nome": "BRASKEN - CLIENTE", "descr": "BRASKEN - CLIENTE", "pos": "O", "lat": -12.784913, "lon": -38.492227, "area": 7351.0, "mun": "Candeias", "mun_cod": "2906501", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14282", "conj_nome": "CIA II", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 4216008.0, "car_inst": 3312.0, "dem_cont": 4168.0, "mix": {"Industrial": 4216007.9}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "LDE", "nome": "LINDE-CLIENTE", "descr": "LINDE-CLIENTE", "pos": "O", "lat": -12.680196, "lon": -38.314333, "area": 903.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14287", "conj_nome": "COPEC", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ANA", "nome": "ANAGE", "descr": "ANAGE", "pos": "PD", "lat": -14.610043, "lon": -41.114044, "area": 23243.0, "mun": "Anagé", "mun_cod": "2901205", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14247", "conj_nome": "ANAGE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 7.5, "pot_max_mva": 9.37, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "2010-07-28", "dat_max": "2010-07-28", "trafos": [{"cod": "ANA03T1", "pot": 7.5, "tp": "138 kV", "ts": "13,8 kV", "dat": "28/07/2010", "sit": "AT"}], "n_bar": 3, "ten_bar_at": ["138 kV"], "ten_bar_mt": ["13,8 kV"], "n_manobra": 7, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 26797343.0, "perda_med": 22.559, "alim": [{"nome": "ANA01N1", "ten": "13,8 kV", "ene": 10330787.0}, {"nome": "ANA01N2", "ten": "13,8 kV", "ene": 5975860.0}, {"nome": "ANA01N3", "ten": "13,8 kV", "ene": 5765180.0}, {"nome": "ANA01N4", "ten": "13,8 kV", "ene": 4725516.0}], "n_trafo_dist": 1940, "pot_dist_kva": 36690.0, "n_mun": 8, "uc_bt": 16500, "uc_bt_ativa": 14541, "uc_mt": 91, "uc_mt_ativa": 86, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 29176865.0, "car_inst": 831273.0, "dem_cont": 1304.0, "mix": {"Comercial": 2597685.1, "Consumo proprio": 21272.6, "Industrial": 155855.2, "Iluminacao publica": 49796.0, "Poder publico": 814805.9, "Residencial": 17949292.8, "Rural": 7018066.2, "Servico publico": 570091.2}, "ug": 638, "ug_suspeito": 11, "ug_pot": 164813.0, "ug_ene": 5784721.0}, {"cod": "IPA", "nome": "IPUACU", "descr": "IPUACU", "pos": "PD", "lat": -12.326741, "lon": -39.059689, "area": 4428.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17171", "conj_nome": "ANGELICA", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "STS", "nome": "SENTO SE", "descr": "SENTO SE", "pos": "PD", "lat": -9.756448, "lon": -41.931401, "area": 15106.0, "mun": "Sento Sé", "mun_cod": "2930204", "uf": "BA", "meso": "Vale São-Franciscano da Bahia", "micro": "Juazeiro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16364", "conj_nome": "SENTO SE", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 1, "pot_mva": 15.0, "pot_max_mva": 18.75, "ten_pri": ["69 kV"], "ten_sec": ["34,5 kV"], "clas_ten": "11.0", "dat_min": "1993-07-11", "dat_max": "1993-07-11", "trafos": [{"cod": "STS02T1", "pot": 10.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "11/07/1993", "sit": "AT"}, {"cod": "STS02T2", "pot": 5.0, "tp": "69 kV", "ts": "34,5 kV", "dat": "11/07/1993", "sit": "DS"}], "n_bar": 3, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["34,5 kV"], "n_manobra": 9, "n_alim": 3, "ten_alim": ["34,5 kV"], "ene_alim": 31684143.0, "perda_med": 22.894, "alim": [{"nome": "STS09L1", "ten": "34,5 kV", "ene": 14424713.0}, {"nome": "STS09L2", "ten": "34,5 kV", "ene": 9190346.0}, {"nome": "STS09L3", "ten": "34,5 kV", "ene": 8069083.0}], "n_trafo_dist": 769, "pot_dist_kva": 28228.0, "n_mun": 1, "uc_bt": 12984, "uc_bt_ativa": 11301, "uc_mt": 40, "uc_mt_ativa": 40, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 23491264.0, "car_inst": 1154023.0, "dem_cont": 1782.0, "mix": {"Comercial": 2316371.0, "Consumo proprio": 18275.0, "Industrial": 346872.6, "Iluminacao publica": 99874.0, "Poder publico": 1678966.4, "Residencial": 14594775.3, "Rural": 2070390.1, "Servico publico": 2365739.9}, "ug": 569, "ug_suspeito": 11, "ug_pot": 176166.0, "ug_ene": 4811451.0}, {"cod": "CDT", "nome": "CICERO DANTAS III", "descr": "CICERO DANTAS III", "pos": "PD", "lat": -10.596478, "lon": -38.365652, "area": 7063.0, "mun": "Cícero Dantas", "mun_cod": "2907806", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Ribeira do Pombal", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15706", "conj_nome": "CICERO DANTAS III", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 15.0, "pot_max_mva": 18.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1982-07-01", "dat_max": "2012-02-27", "trafos": [{"cod": "CDT02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "27/02/2012", "sit": "AT"}, {"cod": "CDT02T2", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/07/1982", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 11, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 26031938.0, "perda_med": 17.067, "alim": [{"nome": "CDT01C4", "ten": "13,8 kV", "ene": 10498343.0}, {"nome": "CDT01C1", "ten": "13,8 kV", "ene": 8166499.0}, {"nome": "CDT01C2", "ten": "13,8 kV", "ene": 4726000.0}, {"nome": "CDT01C3", "ten": "13,8 kV", "ene": 2641096.0}, {"nome": "CDT01C5", "ten": "13,8 kV", "ene": 0.0}, {"nome": "CDT01C6", "ten": "13,8 kV", "ene": 0.0}], "n_trafo_dist": 1044, "pot_dist_kva": 22156.0, "n_mun": 7, "uc_bt": 19555, "uc_bt_ativa": 18223, "uc_mt": 20, "uc_mt_ativa": 20, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 27799965.0, "car_inst": 1551806.0, "dem_cont": 999.0, "mix": {" ": 3678.0, "Comercial": 2669619.9, "Industrial": 56714.7, "Iluminacao publica": 195917.0, "Poder publico": 1442897.6, "Residencial": 18368106.4, "Rural": 560777.0, "Servico publico": 4502254.5}, "ug": 295, "ug_suspeito": 7, "ug_pot": 77896.0, "ug_ene": 2248590.0}, {"cod": "CIF", "nome": "CENTRO INDUSTRIAL DE FEIRA", "descr": "CENTRO INDUSTRIAL DE FEIRA", "pos": "PD", "lat": -12.322507, "lon": -38.883751, "area": 12093.0, "mun": "Feira de Santana", "mun_cod": "2910800", "uf": "BA", "meso": "Centro Norte Baiano", "micro": "Feira de Santana", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15708", "conj_nome": "CENTRO INDUSTRIAL DE FEIRA SANTANA", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2012-10-17", "dat_max": "2012-10-17", "trafos": [{"cod": "CIF02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "17/10/2012", "sit": "AT"}, {"cod": "CIF02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "17/10/2012", "sit": "AT"}], "n_bar": 7, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["69 kV", "13,8 kV"], "n_manobra": 18, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 87354924.0, "perda_med": 14.096, "alim": [{"nome": "CIF01C2", "ten": "13,8 kV", "ene": 29476809.0}, {"nome": "CIF01C3", "ten": "13,8 kV", "ene": 22041942.0}, {"nome": "CIF01C4", "ten": "13,8 kV", "ene": 17115215.0}, {"nome": "CIF01C1", "ten": "13,8 kV", "ene": 10543422.0}, {"nome": "CIF01C5", "ten": "13,8 kV", "ene": 8177536.0}], "n_trafo_dist": 649, "pot_dist_kva": 47067.0, "n_mun": 4, "uc_bt": 11562, "uc_bt_ativa": 8742, "uc_mt": 55, "uc_mt_ativa": 54, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 91603301.0, "car_inst": 269285.0, "dem_cont": 16190.0, "mix": {"Comercial": 5217648.1, "Consumo proprio": 42996.6, "Industrial": 69179712.4, "Iluminacao publica": 42214.0, "Poder publico": 861282.6, "Residencial": 13834790.2, "Rural": 1944249.4, "Servico publico": 480407.5}, "ug": 189, "ug_suspeito": 0, "ug_pot": 6204.0, "ug_ene": 2065494.0}, {"cod": "ENP", "nome": "EUNAPOLIS-CHESF", "descr": "EUNAPOLIS-CHESF", "pos": "OD", "lat": -16.341103, "lon": -39.550216, "area": 2378.0, "mun": "Eunápolis", "mun_cod": "2910727", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17142", "conj_nome": "EUNAPOLIS III", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "BRL", "nome": "BRALLCO - CLIENTE", "descr": "BRALLCO - CLIENTE", "pos": "O", "lat": -12.835255, "lon": -38.334013, "area": 873.0, "mun": "Lauro de Freitas", "mun_cod": "2919207", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14283", "conj_nome": "CIA III", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 1, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 3309026.0, "car_inst": 1119.0, "dem_cont": 1090.0, "mix": {"Industrial": 3309026.2}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "POC", "nome": "POCOES", "descr": "POCOES", "pos": "PD", "lat": -14.5214, "lon": -40.377355, "area": 9990.0, "mun": "Poções", "mun_cod": "2925105", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Vitória da Conquista", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14380", "conj_nome": "POCOES", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 20.0, "pot_max_mva": 26.6, "ten_pri": ["138 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "14.0", "dat_min": "1971-03-01", "dat_max": "1971-03-01", "trafos": [{"cod": "POC03T1", "pot": 20.0, "tp": "138 kV", "ts": "13,8 kV", "dat": "01/03/1971", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 5, "n_alim": 6, "ten_alim": ["13,8 kV"], "ene_alim": 81283079.0, "perda_med": 51.824, "alim": [{"nome": "POC01C1", "ten": "13,8 kV", "ene": 20711251.0}, {"nome": "POC01C6", "ten": "13,8 kV", "ene": 16826445.0}, {"nome": "POC01C2", "ten": "13,8 kV", "ene": 12092615.0}, {"nome": "POC01C4", "ten": "13,8 kV", "ene": 11150086.0}, {"nome": "POC01C3", "ten": "13,8 kV", "ene": 10343329.0}, {"nome": "POC01C5", "ten": "13,8 kV", "ene": 10159354.0}], "n_trafo_dist": 4445, "pot_dist_kva": 84028.0, "n_mun": 13, "uc_bt": 57437, "uc_bt_ativa": 51229, "uc_mt": 83, "uc_mt_ativa": 80, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 75170001.0, "car_inst": 3391050.0, "dem_cont": 2663.0, "mix": {"Comercial": 10104432.9, "Consumo proprio": 51591.0, "Industrial": 423924.1, "Iluminacao publica": 244360.0, "Poder publico": 3501565.1, "Residencial": 55606306.1, "Rural": 2526558.0, "Servico publico": 2711264.0}, "ug": 1018, "ug_suspeito": 27, "ug_pot": 4320594.0, "ug_ene": 7984139.0}, {"cod": "CTG", "nome": "COTEGIPE - CHESF", "descr": "COTEGIPE - CHESF", "pos": "OD", "lat": -12.821449, "lon": -38.418022, "area": 10655.0, "mun": "Simões Filho", "mun_cod": "2930709", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14281", "conj_nome": "CIA I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "FDR", "nome": "FEDERACAO", "descr": "FEDERACAO", "pos": "PD", "lat": -12.998462, "lon": -38.503735, "area": 4903.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16348", "conj_nome": "FEDERACAO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 4, "n_trafo_ativo": 4, "pot_mva": 80.0, "pot_max_mva": 106.4, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1979-12-08", "dat_max": "1979-12-08", "trafos": [{"cod": "FDR02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "08/12/1979", "sit": "AT"}, {"cod": "FDR02T2", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "08/12/1979", "sit": "AT"}, {"cod": "FDR02T4", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "08/12/1979", "sit": "AT"}, {"cod": "FDR02T3", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "08/12/1979", "sit": "AT"}], "n_bar": 11, "ten_bar_at": ["69 kV", "cod. 83"], "ten_bar_mt": ["11,9 kV", "cod. 44"], "n_manobra": 26, "n_alim": 14, "ten_alim": ["11,9 kV"], "ene_alim": 295286968.0, "perda_med": 39.654, "alim": [{"nome": "FDR01J1", "ten": "11,9 kV", "ene": 31992763.0}, {"nome": "FDR01J3", "ten": "11,9 kV", "ene": 29934717.0}, {"nome": "FDR01Z3", "ten": "11,9 kV", "ene": 28361509.0}, {"nome": "FDR01Z6", "ten": "11,9 kV", "ene": 26083333.0}, {"nome": "FDR01J5", "ten": "11,9 kV", "ene": 24447663.0}, {"nome": "FDR01J4", "ten": "11,9 kV", "ene": 24043081.0}, {"nome": "FDR01J7", "ten": "11,9 kV", "ene": 22191572.0}, {"nome": "FDR01Z1", "ten": "11,9 kV", "ene": 21717891.0}, {"nome": "FDR01Z5", "ten": "11,9 kV", "ene": 19423726.0}, {"nome": "FDR01J8", "ten": "11,9 kV", "ene": 17604971.0}, {"nome": "FDR01Z2", "ten": "11,9 kV", "ene": 17314687.0}, {"nome": "FDR01J2", "ten": "11,9 kV", "ene": 14081268.0}, {"nome": "FDR01Z4", "ten": "11,9 kV", "ene": 11991085.0}, {"nome": "FDR01J6", "ten": "11,9 kV", "ene": 6098701.0}], "n_trafo_dist": 1264, "pot_dist_kva": 188861.0, "n_mun": 1, "uc_bt": 58279, "uc_bt_ativa": 46593, "uc_mt": 265, "uc_mt_ativa": 246, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 245422228.0, "car_inst": 9089849.0, "dem_cont": 30842.0, "mix": {"Comercial": 110492139.5, "Consumo proprio": 208714.8, "Industrial": 2711223.0, "Iluminacao publica": 1432811.9, "Poder publico": 23757461.5, "Residencial": 105161746.5, "Rural": 87225.0, "Servico publico": 1570905.5}, "ug": 487, "ug_suspeito": 13, "ug_pot": 312251.0, "ug_ene": 4947463.0}, {"cod": "SEA", "nome": "SEABRA", "descr": "SEABRA", "pos": "PD", "lat": -12.437728, "lon": -41.772504, "area": 2498.0, "mun": "Seabra", "mun_cod": "2929909", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14341", "conj_nome": "LENCOIS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CCB", "nome": "CIMENTO DO BRASIL-CLIENTE", "descr": "CIMENTO DO BRASIL-CLIENTE", "pos": "O", "lat": -14.198882, "lon": -41.599115, "area": 1596.0, "mun": "Brumado", "mun_cod": "2904605", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Brumado", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14263", "conj_nome": "BRUMADO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CVL", "nome": "CASCAVEL - PT  - DESATIVADA", "descr": "CASCAVEL - PT  - DESATIVADA", "pos": "T", "lat": -13.286113, "lon": -41.422977, "area": 10237.0, "mun": "Ibicoara", "mun_cod": "2912202", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14359", "conj_nome": "MUCUGE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "ALC", "nome": "ALCOBACA", "descr": "ALCOBACA", "pos": "PD", "lat": -17.507645, "lon": -39.209709, "area": 2214.0, "mun": "Alcobaça", "mun_cod": "2900801", "uf": "BA", "meso": "Sul Baiano", "micro": "Porto Seguro", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14242", "conj_nome": "ALCOBACA", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 10.0, "pot_max_mva": 12.5, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1999-06-01", "dat_max": "1999-06-01", "trafos": [{"cod": "ALC02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/06/1999", "sit": "AT"}], "n_bar": 1, "ten_bar_at": [], "ten_bar_mt": ["13,8 kV"], "n_manobra": 3, "n_alim": 4, "ten_alim": ["13,8 kV"], "ene_alim": 50213969.0, "perda_med": 24.682, "alim": [{"nome": "ALC01N3", "ten": "13,8 kV", "ene": 18362416.0}, {"nome": "ALC01N2", "ten": "13,8 kV", "ene": 12197675.0}, {"nome": "ALC01N1", "ten": "13,8 kV", "ene": 10611666.0}, {"nome": "ALC01N4", "ten": "13,8 kV", "ene": 9042211.0}], "n_trafo_dist": 910, "pot_dist_kva": 31877.0, "n_mun": 4, "uc_bt": 18636, "uc_bt_ativa": 14671, "uc_mt": 71, "uc_mt_ativa": 70, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 34985843.0, "car_inst": 1626151.0, "dem_cont": 1647.0, "mix": {"Comercial": 5173707.5, "Consumo proprio": 33844.2, "Industrial": 3311055.2, "Iluminacao publica": 91414.0, "Poder publico": 1443997.2, "Residencial": 22482976.4, "Rural": 1531887.2, "Servico publico": 916960.7}, "ug": 654, "ug_suspeito": 8, "ug_pot": 120989.0, "ug_ene": 5338073.0}, {"cod": "CJD", "nome": "CAJAZEIRAS II", "descr": "CAJAZEIRAS II", "pos": "PD", "lat": -12.923217, "lon": -38.457535, "area": 17462.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14268", "conj_nome": "CAJAZEIRAS II", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 40.0, "pot_max_mva": 53.2, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1983-01-01", "dat_max": "1983-01-01", "trafos": [{"cod": "CJD02T1", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1983", "sit": "AT"}, {"cod": "CJD02T2", "pot": 20.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1983", "sit": "AT"}], "n_bar": 11, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["69 kV", "13,8 kV", "11,9 kV", "cod. 44", "cod. 55"], "n_manobra": 45, "n_alim": 10, "ten_alim": ["11,9 kV"], "ene_alim": 300475398.0, "perda_med": 51.927, "alim": [{"nome": "CJD01F6", "ten": "11,9 kV", "ene": 44931656.0}, {"nome": "CJD01F7", "ten": "11,9 kV", "ene": 39169785.0}, {"nome": "CJD01X2", "ten": "11,9 kV", "ene": 38752853.0}, {"nome": "CJD01X1", "ten": "11,9 kV", "ene": 34360301.0}, {"nome": "CJD01F5", "ten": "11,9 kV", "ene": 29460628.0}, {"nome": "CJD01F1", "ten": "11,9 kV", "ene": 27519826.0}, {"nome": "CJD01F2", "ten": "11,9 kV", "ene": 26868463.0}, {"nome": "CJD01F3", "ten": "11,9 kV", "ene": 23565283.0}, {"nome": "CJD01F8", "ten": "11,9 kV", "ene": 21059040.0}, {"nome": "CJD01F4", "ten": "11,9 kV", "ene": 14787564.0}], "n_trafo_dist": 1066, "pot_dist_kva": 112365.0, "n_mun": 1, "uc_bt": 89218, "uc_bt_ativa": 70047, "uc_mt": 127, "uc_mt_ativa": 122, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 179866925.0, "car_inst": 3845000.0, "dem_cont": 13395.0, "mix": {" ": 13621.0, "Comercial": 46152800.9, "Consumo proprio": 426195.9, "Industrial": 18946125.4, "Iluminacao publica": 1607582.0, "Poder publico": 8635723.8, "Residencial": 102618934.4, "Rural": 168421.8, "Servico publico": 1297519.9}, "ug": 440, "ug_suspeito": 4, "ug_pot": 112357.0, "ug_ene": 4787264.0}, {"cod": "SAM", "nome": "SANTO AMARO", "descr": "SANTO AMARO", "pos": "PD", "lat": -12.541871, "lon": -38.723236, "area": 4842.0, "mun": "Santo Amaro", "mun_cod": "2928604", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Santo Antônio de Jesus", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14411", "conj_nome": "SANTO AMARO", "sist_int": 1, "are_loc": "Urbana", "n_trafo": 2, "n_trafo_ativo": 2, "pot_mva": 20.0, "pot_max_mva": 25.0, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "1974-01-01", "dat_max": "1974-01-01", "trafos": [{"cod": "SAM02T1", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1974", "sit": "AT"}, {"cod": "SAM02T2", "pot": 10.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "01/01/1974", "sit": "AT"}], "n_bar": 5, "ten_bar_at": ["69 kV"], "ten_bar_mt": ["69 kV", "13,8 kV", "cod. 57"], "n_manobra": 22, "n_alim": 5, "ten_alim": ["13,8 kV"], "ene_alim": 91818771.0, "perda_med": 44.941, "alim": [{"nome": "SAM01P1", "ten": "13,8 kV", "ene": 25203431.0}, {"nome": "SAM01P5", "ten": "13,8 kV", "ene": 18876548.0}, {"nome": "SAM01P2", "ten": "13,8 kV", "ene": 17895622.0}, {"nome": "SAM01P4", "ten": "13,8 kV", "ene": 17852279.0}, {"nome": "SAM01P3", "ten": "13,8 kV", "ene": 11990891.0}], "n_trafo_dist": 1093, "pot_dist_kva": 48938.0, "n_mun": 4, "uc_bt": 36799, "uc_bt_ativa": 30823, "uc_mt": 45, "uc_mt_ativa": 45, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 59406611.0, "car_inst": 2389543.0, "dem_cont": 2803.0, "mix": {"Comercial": 7645900.9, "Consumo proprio": 63038.5, "Industrial": 7639132.0, "Iluminacao publica": 157096.0, "Poder publico": 2390820.6, "Residencial": 38654057.4, "Rural": 1209957.6, "Servico publico": 1646608.2}, "ug": 465, "ug_suspeito": 9, "ug_pot": 176874.0, "ug_ene": 3651673.0}, {"cod": "TLE", "nome": "TANQUINHO DE LENCOIS", "descr": "TANQUINHO DE LENCOIS", "pos": "PD", "lat": -12.486158, "lon": -41.302324, "area": 394.0, "mun": "Lençóis", "mun_cod": "2919306", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Seabra", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14341", "conj_nome": "LENCOIS", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "UAU", "nome": "UAUA", "descr": "UAUA", "pos": "PD", "lat": -9.847948, "lon": -39.465684, "area": 566.0, "mun": "Uauá", "mun_cod": "2932002", "uf": "BA", "meso": "Nordeste Baiano", "micro": "Euclides da Cunha", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17176", "conj_nome": "JEREMOABO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SSN", "nome": "SALVADOR NORTE SHOPPING-CLIENTE", "descr": "SALVADOR NORTE SHOPPING-CLIENTE", "pos": "O", "lat": -12.907862, "lon": -38.351966, "area": 618.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15715", "conj_nome": "SAO CRISTOVAO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 14423478.0, "car_inst": 10000.0, "dem_cont": 10000.0, "mix": {"Comercial": 14423478.1}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SHP", "nome": "SHOPPING PARALELA-CLIENTE", "descr": "SHOPPING PARALELA-CLIENTE", "pos": "O", "lat": -12.935117, "lon": -38.393843, "area": 1022.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "15713", "conj_nome": "PATAMARES", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 18428190.0, "car_inst": 3840.0, "dem_cont": 3728.0, "mix": {"Comercial": 18428189.9}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "TNV", "nome": "TERRA NOVA", "descr": "TERRA NOVA", "pos": "PD", "lat": -12.45173, "lon": -38.619676, "area": 10516.0, "mun": "Terra Nova", "mun_cod": "2931707", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Catu", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "16347", "conj_nome": "DOM JOAO", "sist_int": 1, "are_loc": "Nao urbana", "n_trafo": 1, "n_trafo_ativo": 1, "pot_mva": 5.0, "pot_max_mva": 6.25, "ten_pri": ["69 kV"], "ten_sec": ["13,8 kV"], "clas_ten": "11.0", "dat_min": "2011-12-17", "dat_max": "2011-12-17", "trafos": [{"cod": "TNV02T1", "pot": 5.0, "tp": "69 kV", "ts": "13,8 kV", "dat": "17/12/2011", "sit": "AT"}], "n_bar": 2, "ten_bar_at": [], "ten_bar_mt": ["69 kV", "13,8 kV"], "n_manobra": 3, "n_alim": 3, "ten_alim": ["13,8 kV"], "ene_alim": 24113119.0, "perda_med": 11.92, "alim": [{"nome": "TNV01N3", "ten": "13,8 kV", "ene": 20057528.0}, {"nome": "TNV01N1", "ten": "13,8 kV", "ene": 3319296.0}, {"nome": "TNV01N2", "ten": "13,8 kV", "ene": 736295.0}], "n_trafo_dist": 282, "pot_dist_kva": 13810.0, "n_mun": 5, "uc_bt": 6038, "uc_bt_ativa": 5043, "uc_mt": 14, "uc_mt_ativa": 14, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 21495708.0, "car_inst": 149863.0, "dem_cont": 2660.0, "mix": {"Comercial": 1047157.8, "Consumo proprio": 1414.8, "Industrial": 13505370.1, "Iluminacao publica": 48949.0, "Poder publico": 533884.1, "Residencial": 5879766.2, "Rural": 257557.5, "Servico publico": 221608.4}, "ug": 51, "ug_suspeito": 2, "ug_pot": 24039.0, "ug_ene": 857919.0}, {"cod": "CCI", "nome": "CIMENTO ITAU-CLIENTE", "descr": "CIMENTO ITAU-CLIENTE", "pos": "O", "lat": -12.82772, "lon": -38.486597, "area": 1045.0, "mun": "Salvador", "mun_cod": "2927408", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14371", "conj_nome": "PARIPE", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "CON", "nome": "CONTINENTAL-CLIENTE", "descr": "CONTINENTAL-CLIENTE", "pos": "O", "lat": -12.686022, "lon": -38.271014, "area": 14907.0, "mun": "Camaçari", "mun_cod": "2905701", "uf": "BA", "meso": "Metropolitana de Salvador", "micro": "Salvador", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14287", "conj_nome": "COPEC", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 1, "uc_at_ativa": 1, "ene_uc": 126666621.0, "car_inst": 19186.0, "dem_cont": 18631.0, "mix": {"Industrial": 126666620.6}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "SGD", "nome": "SERRA GRANDE", "descr": "SERRA GRANDE", "pos": "PD", "lat": -14.460177, "lon": -39.038831, "area": 2024.0, "mun": "Uruçuca", "mun_cod": "2932705", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17164", "conj_nome": "MARAU I", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IBC", "nome": "IBICARAI", "descr": "IBICARAI", "pos": "PD", "lat": -14.863951, "lon": -39.592439, "area": 767.0, "mun": "Ibicaraí", "mun_cod": "2912103", "uf": "BA", "meso": "Sul Baiano", "micro": "Ilhéus-Itabuna", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "17167", "conj_nome": "ITABUNA II 34,5kV", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}, {"cod": "IRO", "nome": "ITORORO", "descr": "ITORORO", "pos": "PD", "lat": -15.118881, "lon": -40.056959, "area": 973.0, "mun": "Itororó", "mun_cod": "2917102", "uf": "BA", "meso": "Centro Sul Baiano", "micro": "Itapetinga", "mun_aprox": false, "mun_fonte": "malha IBGE", "conj_cod": "14381", "conj_nome": "PONTO DO ASTERIO", "sist_int": 1, "are_loc": "", "n_trafo": 0, "n_trafo_ativo": 0, "pot_mva": 0.0, "pot_max_mva": 0.0, "ten_pri": [], "ten_sec": [], "clas_ten": "", "dat_min": "", "dat_max": "", "trafos": [], "n_bar": 0, "ten_bar_at": [], "ten_bar_mt": [], "n_manobra": 0, "n_alim": 0, "ten_alim": [], "ene_alim": 0.0, "perda_med": 0.0, "alim": [], "n_trafo_dist": 0, "pot_dist_kva": 0.0, "n_mun": 0, "uc_bt": 0, "uc_bt_ativa": 0, "uc_mt": 0, "uc_mt_ativa": 0, "uc_at": 0, "uc_at_ativa": 0, "ene_uc": 0.0, "car_inst": 0.0, "dem_cont": 0.0, "mix": {}, "ug": 0, "ug_suspeito": 0, "ug_pot": 0.0, "ug_ene": 0.0}], "tipos": {"PD": {"label": "Propria da distribuidora (Coelba)", "cor": "#0072B2", "forma": "circle"}, "OD": {"label": "Outra distribuidora / fronteira", "cor": "#E69F00", "forma": "square"}, "T": {"label": "Terceiros (entradas e derivacoes)", "cor": "#009E73", "forma": "triangle"}, "CS": {"label": "Consumidor / cliente", "cor": "#CC79A7", "forma": "diamond"}, "G": {"label": "Central geradora", "cor": "#D55E00", "forma": "star"}, "O": {"label": "Outros", "cor": "#F0E442", "forma": "hexagon"}}, "fallback": {"label": "Nao classificado", "cor": "#999999", "forma": "circle"}, "municipios": {"type": "FeatureCollection", "features": [{"type": "Feature", "properties": {"NM_MUN": "Abaíra"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.7891, -13.2806], [-41.7347, -13.2528], [-41.7257, -13.2356], [-41.6903, -13.2163], [-41.6905, -13.2068], [-41.6736, -13.1931], [-41.6767, -13.1796], [-41.6536, -13.1684], [-41.6409, -13.19], [-41.6047, -13.2196], [-41.592, -13.2547], [-41.5903, -13.2687], [-41.6025, -13.2717], [-41.6033, -13.2869], [-41.595, -13.2964], [-41.6125, -13.342], [-41.6024, -13.4161], [-41.6073, -13.4277], [-41.6333, -13.4137], [-41.6409, -13.3947], [-41.6492, -13.3958], [-41.6642, -13.3697], [-41.6768, -13.3652], [-41.6681, -13.3603], [-41.6719, -13.353], [-41.6948, -13.3695], [-41.7077, -13.3699], [-41.7135, -13.3523], [-41.7249, -13.357], [-41.7461, -13.3246], [-41.7655, -13.3539], [-41.7914, -13.3731], [-41.7923, -13.4239], [-41.8706, -13.3638], [-41.8695, -13.346], [-41.9091, -13.3114], [-41.9004, -13.304], [-41.9095, -13.294], [-41.9045, -13.288], [-41.9187, -13.2491], [-41.8926, -13.2135], [-41.8748, -13.2136], [-41.8638, -13.1924], [-41.8572, -13.1894], [-41.7891, -13.2806]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Abaré"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2633, -8.9579], [-39.2647, -8.989], [-39.2801, -9.0113], [-39.2799, -9.0306], [-39.3148, -9.0604], [-39.3269, -9.1098], [-39.341, -9.126], [-39.3427, -9.1545], [-39.3512, -9.1573], [-39.4082, -9.1331], [-39.4685, -8.9762], [-39.4916, -8.8359], [-39.3736, -8.5633], [-39.3592, -8.5464], [-39.3423, -8.5597], [-39.2932, -8.5606], [-39.2752, -8.5768], [-39.2677, -8.6088], [-39.2419, -8.6363], [-39.2455, -8.6841], [-39.2285, -8.7103], [-39.181, -8.7063], [-39.1687, -8.6915], [-39.1486, -8.7109], [-39.0645, -8.7316], [-39.1055, -8.8462], [-39.2714, -8.9436], [-39.2633, -8.9579]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Acajutiba"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.025, -11.7326], [-38.0466, -11.6796], [-38.0665, -11.6891], [-38.0491, -11.6495], [-38.0819, -11.6104], [-38.0622, -11.6113], [-38.0668, -11.5895], [-38.0521, -11.5834], [-38.0339, -11.594], [-38.0335, -11.6041], [-38.0008, -11.6031], [-37.982, -11.5944], [-37.9489, -11.6161], [-37.9337, -11.6153], [-37.933, -11.6247], [-37.9482, -11.637], [-37.9469, -11.6476], [-37.9364, -11.6682], [-37.9188, -11.6681], [-37.9118, -11.6807], [-37.9233, -11.6771], [-37.9888, -11.7371], [-38.0114, -11.7686], [-38.0281, -11.7501], [-38.025, -11.7326]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Adustina"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.0167, -10.6954], [-38.0416, -10.7002], [-38.0568, -10.712], [-38.1449, -10.718], [-38.1301, -10.5791], [-38.1492, -10.4567], [-38.1223, -10.4493], [-38.1064, -10.454], [-38.0957, -10.4407], [-38.0728, -10.4355], [-38.0646, -10.4407], [-38.0538, -10.436], [-38.0259, -10.4513], [-37.9962, -10.4329], [-37.9375, -10.4472], [-37.9199, -10.4387], [-37.9097, -10.4468], [-37.9112, -10.464], [-37.9218, -10.4721], [-37.9114, -10.4867], [-37.9305, -10.4979], [-37.9111, -10.504], [-37.9138, -10.5194], [-37.9071, -10.5249], [-37.9161, -10.5442], [-37.9029, -10.5519], [-37.9207, -10.5714], [-37.918, -10.584], [-37.9844, -10.6388], [-37.9875, -10.6478], [-37.9787, -10.652], [-38.0167, -10.6954]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Água Fria"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.6313, -11.9333], [-38.6803, -11.9461], [-38.711, -11.9423], [-38.7193, -11.9504], [-38.7423, -11.9403], [-38.7959, -11.954], [-38.8237, -11.9491], [-38.8679, -11.8052], [-38.8407, -11.787], [-38.8348, -11.7731], [-38.8233, -11.7718], [-38.7921, -11.7236], [-38.7502, -11.6926], [-38.6841, -11.6983], [-38.648, -11.6902], [-38.6292, -11.7082], [-38.6129, -11.7083], [-38.5672, -11.7407], [-38.558, -11.7376], [-38.5422, -11.7557], [-38.5776, -11.8], [-38.5764, -11.8327], [-38.5886, -11.8488], [-38.6049, -11.9045], [-38.5971, -11.9528], [-38.6313, -11.9333]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Érico Cardoso"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.1627, -13.4734], [-42.1746, -13.4249], [-42.2144, -13.4088], [-42.197, -13.3783], [-42.1729, -13.3722], [-42.1901, -13.3116], [-42.1838, -13.2965], [-42.1981, -13.2578], [-42.1791, -13.2265], [-42.1582, -13.2267], [-42.1313, -13.2578], [-42.0964, -13.2611], [-42.0328, -13.2945], [-42.0087, -13.2871], [-41.9971, -13.3045], [-41.9835, -13.3063], [-41.9753, -13.2969], [-41.9091, -13.3114], [-41.916, -13.3341], [-41.9476, -13.3434], [-41.9492, -13.4027], [-41.9686, -13.4648], [-41.9688, -13.4872], [-41.9512, -13.4976], [-41.9634, -13.5103], [-41.9638, -13.5242], [-41.9882, -13.5474], [-42.0005, -13.5397], [-42.0073, -13.5648], [-42.0222, -13.5632], [-42.019, -13.6245], [-42.0297, -13.6151], [-42.0406, -13.584], [-42.0672, -13.5741], [-42.0937, -13.5205], [-42.1627, -13.4734]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Aiquara"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.812, -14.1021], [-39.8219, -14.1043], [-39.8569, -14.1441], [-39.8831, -14.1421], [-39.8853, -14.1276], [-39.9013, -14.1727], [-39.9138, -14.1685], [-39.9177, -14.1837], [-39.9338, -14.1764], [-39.9355, -14.1547], [-39.9495, -14.1521], [-39.9429, -14.0863], [-39.9372, -14.0787], [-39.9248, -14.082], [-39.9243, -14.071], [-39.9017, -14.0468], [-39.9016, -14.0281], [-39.8732, -14.0111], [-39.8391, -14.0199], [-39.8293, -14.0377], [-39.7938, -14.0635], [-39.8097, -14.0771], [-39.8267, -14.0725], [-39.8312, -14.0825], [-39.812, -14.1021]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Alagoinhas"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.4341, -12.2689], [-38.4473, -12.2617], [-38.4593, -12.2655], [-38.4689, -12.2852], [-38.5273, -12.2751], [-38.5208, -12.2593], [-38.5494, -12.2448], [-38.5867, -12.1937], [-38.4905, -12.1613], [-38.4914, -12.127], [-38.4439, -12.1043], [-38.4337, -12.0772], [-38.4343, -12.0492], [-38.4511, -12.0089], [-38.4476, -12.0019], [-38.475, -11.9491], [-38.464, -11.9361], [-38.44, -11.931], [-38.4118, -11.9379], [-38.4037, -11.9274], [-38.3978, -11.935], [-38.3867, -11.932], [-38.3742, -11.9593], [-38.3612, -11.9692], [-38.3087, -11.9551], [-38.273, -11.9635], [-38.2828, -12.0395], [-38.275, -12.0833], [-38.2774, -12.128], [-38.2825, -12.1335], [-38.3046, -12.1304], [-38.321, -12.1738], [-38.323, -12.2222], [-38.3556, -12.2302], [-38.3777, -12.2187], [-38.3942, -12.2494], [-38.4341, -12.2689]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Alcobaça"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.1879, -17.5707], [-39.1939, -17.5824], [-39.1877, -17.6062], [-39.1378, -17.6856], [-39.1543, -17.6729], [-39.2497, -17.6367], [-39.443, -17.6584], [-39.4612, -17.6351], [-39.4651, -17.5924], [-39.49, -17.5701], [-39.5116, -17.5691], [-39.5317, -17.579], [-39.6046, -17.558], [-39.6073, -17.4111], [-39.6294, -17.3526], [-39.6323, -17.3136], [-39.6165, -17.2952], [-39.6199, -17.2821], [-39.5625, -17.2863], [-39.5591, -17.2584], [-39.5448, -17.2538], [-39.5319, -17.2777], [-39.5077, -17.2642], [-39.4834, -17.2722], [-39.4698, -17.2674], [-39.4147, -17.3027], [-39.3988, -17.2965], [-39.3757, -17.3176], [-39.3598, -17.3187], [-39.3526, -17.3349], [-39.3387, -17.3323], [-39.3372, -17.3515], [-39.2946, -17.3613], [-39.2846, -17.3772], [-39.2602, -17.3863], [-39.2558, -17.4084], [-39.235, -17.4326], [-39.228, -17.4279], [-39.1917, -17.446], [-39.1879, -17.5707]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Almadina"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7583, -14.7126], [-39.7457, -14.6579], [-39.7294, -14.6378], [-39.7192, -14.6017], [-39.6981, -14.6051], [-39.6197, -14.6621], [-39.5696, -14.7214], [-39.5836, -14.7844], [-39.6067, -14.782], [-39.6189, -14.7889], [-39.7583, -14.7126]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Amargosa"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5385, -13.1237], [-39.549, -13.1533], [-39.5531, -13.1409], [-39.5748, -13.1528], [-39.5868, -13.1405], [-39.5982, -13.0971], [-39.6319, -13.0956], [-39.653, -13.1091], [-39.7027, -13.1122], [-39.7102, -13.097], [-39.7672, -13.0477], [-39.8013, -12.984], [-39.7833, -12.9825], [-39.7804, -12.9949], [-39.7554, -12.9998], [-39.7471, -13.0129], [-39.7108, -12.9761], [-39.6883, -12.9999], [-39.666, -12.9767], [-39.673, -12.9655], [-39.667, -12.9512], [-39.65, -12.9354], [-39.6305, -12.9304], [-39.6305, -12.918], [-39.6228, -12.9132], [-39.5457, -12.9956], [-39.5483, -13.0062], [-39.5383, -13.009], [-39.5168, -13.0403], [-39.5229, -13.047], [-39.5128, -13.049], [-39.5111, -13.0695], [-39.4876, -13.07], [-39.4937, -13.0777], [-39.4804, -13.0882], [-39.4716, -13.1068], [-39.4795, -13.1003], [-39.4829, -13.1071], [-39.4698, -13.1238], [-39.4936, -13.1115], [-39.5385, -13.1237]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Amélia Rodrigues"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.7423, -12.4732], [-38.8102, -12.3951], [-38.8139, -12.3804], [-38.7752, -12.3642], [-38.6563, -12.3731], [-38.6542, -12.3894], [-38.6708, -12.4024], [-38.6764, -12.4204], [-38.6399, -12.4689], [-38.6443, -12.5131], [-38.6561, -12.4842], [-38.7423, -12.4732]]]}}, {"type": "Feature", "properties": {"NM_MUN": "América Dourada"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6936, -11.4787], [-41.7002, -11.4112], [-41.6401, -11.395], [-41.606, -11.3633], [-41.5878, -11.357], [-41.5702, -11.3219], [-41.5208, -11.2726], [-41.4962, -11.2707], [-41.4363, -11.2386], [-41.4221, -11.2429], [-41.3682, -11.183], [-41.3623, -11.1862], [-41.3698, -11.1896], [-41.3657, -11.2174], [-41.356, -11.2298], [-41.3667, -11.2396], [-41.3636, -11.2557], [-41.3723, -11.2703], [-41.3645, -11.271], [-41.3641, -11.2802], [-41.3786, -11.3033], [-41.3737, -11.3097], [-41.3815, -11.3222], [-41.3736, -11.3224], [-41.3733, -11.3314], [-41.3818, -11.3389], [-41.3776, -11.3529], [-41.389, -11.3622], [-41.3847, -11.3862], [-41.3965, -11.394], [-41.3922, -11.4165], [-41.4034, -11.4454], [-41.4313, -11.449], [-41.443, -11.4675], [-41.455, -11.4678], [-41.4692, -11.483], [-41.478, -11.5069], [-41.4957, -11.5038], [-41.5051, -11.5267], [-41.5192, -11.5273], [-41.5222, -11.5379], [-41.5411, -11.5381], [-41.5393, -11.5538], [-41.5583, -11.5589], [-41.5622, -11.5801], [-41.573, -11.5938], [-41.5795, -11.5919], [-41.5745, -11.6048], [-41.5881, -11.5997], [-41.5934, -11.6141], [-41.6234, -11.6113], [-41.6225, -11.5576], [-41.6936, -11.4787]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Anagé"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.7066, -14.3627], [-40.7175, -14.3829], [-40.7305, -14.3808], [-40.7431, -14.3858], [-40.7437, -14.3879], [-40.7244, -14.3955], [-40.7207, -14.4286], [-40.7035, -14.447], [-40.6867, -14.4531], [-40.6823, -14.4426], [-40.6609, -14.4605], [-40.6762, -14.4693], [-40.6767, -14.4856], [-40.6473, -14.5215], [-40.6482, -14.5535], [-40.6368, -14.5784], [-40.6387, -14.6379], [-40.6332, -14.6589], [-40.6146, -14.6709], [-40.9588, -14.6743], [-40.9637, -14.7887], [-41.1715, -14.8537], [-41.1757, -14.8329], [-41.1621, -14.8255], [-41.1697, -14.8049], [-41.1615, -14.7936], [-41.1641, -14.7546], [-41.1739, -14.7449], [-41.1814, -14.7483], [-41.1771, -14.7373], [-41.1999, -14.7347], [-41.1925, -14.7243], [-41.2004, -14.7177], [-41.2252, -14.7094], [-41.2189, -14.6951], [-41.2296, -14.6857], [-41.1921, -14.6498], [-41.1931, -14.6333], [-41.1824, -14.6141], [-41.1707, -14.6063], [-41.1596, -14.6145], [-41.1308, -14.6064], [-41.1431, -14.5855], [-41.1238, -14.5729], [-41.1262, -14.5548], [-41.117, -14.5371], [-41.104, -14.5303], [-41.1062, -14.5147], [-41.0929, -14.4888], [-41.0787, -14.4876], [-41.0786, -14.4716], [-41.0689, -14.4651], [-41.0762, -14.4493], [-41.0937, -14.4416], [-40.7066, -14.3627]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Andaraí"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.3298, -12.9314], [-41.3468, -12.9284], [-41.3414, -12.9218], [-41.3561, -12.8905], [-41.3805, -12.8802], [-41.4392, -12.7106], [-41.3778, -12.7016], [-41.3667, -12.7068], [-41.3548, -12.6994], [-41.3419, -12.7066], [-41.3362, -12.6956], [-41.3405, -12.6779], [-41.3238, -12.6699], [-41.3454, -12.5661], [-41.3048, -12.55], [-41.2784, -12.5587], [-41.2672, -12.5499], [-41.2601, -12.553], [-41.2538, -12.5435], [-41.2131, -12.5275], [-41.2082, -12.5172], [-41.2143, -12.5114], [-41.1987, -12.4977], [-41.0847, -12.4654], [-41.0529, -12.4757], [-40.9811, -12.4604], [-40.9635, -12.4933], [-40.9855, -12.5366], [-40.9785, -12.5659], [-41.0467, -12.689], [-41.1489, -12.7107], [-41.1491, -12.7453], [-41.1667, -12.7458], [-41.1735, -12.772], [-41.1862, -12.7675], [-41.1787, -12.7756], [-41.1838, -12.7862], [-41.1939, -12.7799], [-41.2071, -12.7843], [-41.2268, -12.8196], [-41.2451, -12.8057], [-41.2449, -12.7965], [-41.2586, -12.8021], [-41.2228, -12.8917], [-41.2325, -12.9124], [-41.2255, -12.9362], [-41.19, -12.9891], [-41.1888, -13.0053], [-41.1786, -13.0154], [-41.1804, -13.0395], [-41.1478, -13.1074], [-41.1797, -13.1277], [-41.1942, -13.1217], [-41.2302, -13.1291], [-41.2446, -13.1136], [-41.252, -13.1211], [-41.2584, -13.0924], [-41.3017, -13.0514], [-41.3157, -12.9836], [-41.3249, -12.973], [-41.3209, -12.9554], [-41.3298, -12.9314]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Andorinha"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.0108, -10.4884], [-40.0058, -10.4628], [-40.0272, -10.4528], [-40.0286, -10.4455], [-40.0138, -10.4369], [-40.0242, -10.4233], [-40.0176, -10.3999], [-40.0374, -10.3754], [-40.0478, -10.3753], [-40.0578, -10.3231], [-40.0273, -10.3183], [-40.0228, -10.3023], [-40.0574, -10.2747], [-39.999, -10.2199], [-39.9863, -10.1789], [-39.964, -10.1669], [-39.9527, -10.1467], [-39.8685, -10.1318], [-39.8582, -10.0888], [-39.8385, -10.0738], [-39.8436, -10.0524], [-39.8273, -10.0355], [-39.8265, -10.011], [-39.8072, -10.001], [-39.8117, -9.9842], [-39.7982, -9.9795], [-39.8121, -9.9437], [-39.7892, -9.9389], [-39.7608, -9.982], [-39.7601, -9.9932], [-39.769, -10.001], [-39.7582, -10.0736], [-39.7343, -10.0892], [-39.7287, -10.1156], [-39.7344, -10.2073], [-39.7443, -10.2428], [-39.7168, -10.2775], [-39.7138, -10.3176], [-39.7393, -10.349], [-39.7313, -10.4101], [-39.7455, -10.4381], [-39.7869, -10.4299], [-39.7883, -10.4201], [-39.8, -10.4224], [-39.8028, -10.4597], [-39.8203, -10.4617], [-39.8364, -10.4479], [-39.8974, -10.4791], [-39.9093, -10.5075], [-39.9226, -10.4953], [-39.9304, -10.5357], [-39.9209, -10.5589], [-39.9269, -10.562], [-39.9336, -10.5624], [-39.9325, -10.5518], [-39.9481, -10.5495], [-39.9518, -10.5359], [-39.9838, -10.5025], [-40.0108, -10.4884]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Angical"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.3485, -12.0805], [-44.3454, -12.1027], [-44.4435, -12.093], [-44.4661, -12.1441], [-44.5798, -12.1551], [-44.5827, -12.1481], [-44.6178, -12.1408], [-44.702, -12.1729], [-44.7173, -12.1248], [-44.7355, -12.1108], [-44.7739, -12.115], [-44.7831, -12.1035], [-44.7959, -12.1036], [-44.8165, -12.1359], [-44.8392, -12.1476], [-44.8415, -12.1186], [-44.8705, -12.0627], [-44.8993, -12.0403], [-44.9348, -12.032], [-44.9283, -12.0058], [-44.9182, -12.0032], [-44.9073, -12.0133], [-44.9018, -12.0016], [-44.8952, -12.0048], [-44.8968, -11.9978], [-44.8792, -11.9821], [-44.8812, -11.9708], [-44.8747, -11.9701], [-44.8774, -11.9552], [-44.8644, -11.9507], [-44.8709, -11.9419], [-44.8523, -11.9393], [-44.8494, -11.9257], [-44.8381, -11.9268], [-44.8415, -11.9206], [-44.8293, -11.9229], [-44.8302, -11.8923], [-44.8164, -11.887], [-44.8194, -11.8813], [-44.7639, -11.8723], [-44.7288, -11.8464], [-44.7272, -11.8287], [-44.7109, -11.8205], [-44.7169, -11.8094], [-44.7042, -11.8183], [-44.7012, -11.8075], [-44.6856, -11.8089], [-44.6799, -11.7993], [-44.6859, -11.7854], [-44.6607, -11.7473], [-44.3485, -12.0805]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Anguera"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2464, -12.2118], [-39.2861, -12.1777], [-39.2612, -12.1188], [-39.2176, -12.0947], [-39.2115, -12.1064], [-39.177, -12.1177], [-39.176, -12.1568], [-39.1869, -12.1818], [-39.1166, -12.1905], [-39.0767, -12.2325], [-39.1512, -12.2636], [-39.175, -12.2352], [-39.2464, -12.2118]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Antas"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.4136, -10.4668], [-38.4209, -10.4447], [-38.3728, -10.4016], [-38.3883, -10.3878], [-38.3413, -10.3742], [-38.3398, -10.3311], [-38.4186, -10.3078], [-38.2528, -10.3142], [-38.2373, -10.3806], [-38.1498, -10.4573], [-38.1871, -10.4816], [-38.2066, -10.4696], [-38.2204, -10.4766], [-38.2489, -10.4595], [-38.2902, -10.477], [-38.3507, -10.4697], [-38.367, -10.4764], [-38.3844, -10.4655], [-38.4136, -10.4668]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Antônio Cardoso"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.1476, -12.4833], [-39.1452, -12.4689], [-39.1589, -12.4576], [-39.1621, -12.4297], [-39.1756, -12.4271], [-39.1947, -12.3877], [-39.2174, -12.3965], [-39.2399, -12.3704], [-39.2447, -12.3046], [-39.237, -12.2898], [-39.1997, -12.2952], [-39.1899, -12.284], [-39.148, -12.2706], [-39.122, -12.3074], [-39.1254, -12.3166], [-39.1157, -12.3225], [-39.1101, -12.3455], [-39.102, -12.3444], [-39.0919, -12.3576], [-39.071, -12.3579], [-39.0703, -12.3731], [-39.0806, -12.3785], [-39.0663, -12.4066], [-39.0531, -12.4101], [-39.0617, -12.4231], [-39.0505, -12.4437], [-39.0684, -12.4543], [-39.0885, -12.4957], [-39.131, -12.4951], [-39.1476, -12.4833]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Antônio Gonçalves"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1608, -10.6174], [-40.1778, -10.6289], [-40.184, -10.6526], [-40.2209, -10.611], [-40.2562, -10.6086], [-40.2616, -10.6176], [-40.2809, -10.6215], [-40.3135, -10.6027], [-40.3309, -10.6063], [-40.3628, -10.5894], [-40.3807, -10.5948], [-40.3942, -10.59], [-40.4007, -10.5946], [-40.3968, -10.6185], [-40.4023, -10.6293], [-40.3894, -10.6364], [-40.4062, -10.6598], [-40.462, -10.6729], [-40.4785, -10.6908], [-40.4849, -10.6848], [-40.5072, -10.713], [-40.5492, -10.6996], [-40.5419, -10.6808], [-40.5464, -10.6623], [-40.4584, -10.5785], [-40.3849, -10.5453], [-40.3744, -10.5488], [-40.3673, -10.5417], [-40.2851, -10.5248], [-40.2705, -10.5006], [-40.2706, -10.5115], [-40.2485, -10.5134], [-40.1608, -10.6174]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Aporá"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.265, -11.8817], [-38.2749, -11.8659], [-38.2975, -11.8724], [-38.2938, -11.8638], [-38.3124, -11.8397], [-38.2987, -11.834], [-38.2823, -11.8028], [-38.2823, -11.7897], [-38.2971, -11.7701], [-38.2764, -11.7516], [-38.2648, -11.7173], [-38.2795, -11.6641], [-38.3017, -11.6359], [-38.2798, -11.6386], [-38.2741, -11.6474], [-38.246, -11.6255], [-38.2235, -11.6413], [-38.1917, -11.6341], [-38.1767, -11.6397], [-38.1526, -11.6341], [-38.1491, -11.6089], [-38.0906, -11.6189], [-38.0818, -11.6104], [-38.0491, -11.6495], [-38.0665, -11.6891], [-38.144, -11.7643], [-38.1431, -11.8042], [-38.1675, -11.8034], [-38.1808, -11.7828], [-38.2002, -11.7916], [-38.1851, -11.8375], [-38.1951, -11.8393], [-38.1928, -11.8918], [-38.2457, -11.8765], [-38.265, -11.8817]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Apuarema"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.764, -13.8583], [-39.7715, -13.8671], [-39.7795, -13.861], [-39.7841, -13.8498], [-39.766, -13.8336], [-39.7684, -13.8242], [-39.7825, -13.8154], [-39.7889, -13.8269], [-39.8129, -13.8032], [-39.8131, -13.7648], [-39.8258, -13.7478], [-39.8359, -13.752], [-39.8464, -13.7452], [-39.8507, -13.7111], [-39.842, -13.7268], [-39.7818, -13.7464], [-39.7699, -13.7852], [-39.7571, -13.7754], [-39.7332, -13.7777], [-39.7276, -13.7707], [-39.7129, -13.7886], [-39.6971, -13.7881], [-39.7, -13.7984], [-39.6887, -13.8078], [-39.6881, -13.8216], [-39.7009, -13.8355], [-39.7038, -13.8609], [-39.6804, -13.8707], [-39.6823, -13.8825], [-39.7101, -13.8994], [-39.705, -13.9095], [-39.7342, -13.9059], [-39.741, -13.9127], [-39.7469, -13.9022], [-39.7407, -13.8934], [-39.7577, -13.8848], [-39.7487, -13.8642], [-39.764, -13.8583]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Aracatu"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6376, -14.5092], [-41.5318, -14.4985], [-41.5366, -14.4883], [-41.5578, -14.4842], [-41.5626, -14.4588], [-41.5507, -14.4281], [-41.569, -14.3866], [-41.561, -14.3596], [-41.5662, -14.3348], [-41.5561, -14.3205], [-41.5713, -14.3083], [-41.5508, -14.267], [-41.5673, -14.2528], [-41.5632, -14.246], [-41.549, -14.25], [-41.5373, -14.238], [-41.5412, -14.2276], [-41.5321, -14.22], [-41.5308, -14.1981], [-41.5127, -14.1712], [-41.4965, -14.1763], [-41.4981, -14.1597], [-41.4883, -14.1611], [-41.4928, -14.148], [-41.4808, -14.1422], [-41.4704, -14.1482], [-41.462, -14.1341], [-41.4505, -14.1349], [-41.4395, -14.1159], [-41.3846, -14.1003], [-41.3885, -14.1185], [-41.3685, -14.1364], [-41.4025, -14.2611], [-41.2954, -14.279], [-41.079, -14.3793], [-41.0679, -14.3987], [-41.0958, -14.4487], [-41.1065, -14.4505], [-41.1121, -14.4382], [-41.138, -14.4544], [-41.1374, -14.4633], [-41.1232, -14.4673], [-41.131, -14.4723], [-41.1334, -14.4919], [-41.1549, -14.4971], [-41.1603, -14.4809], [-41.183, -14.4802], [-41.1839, -14.4971], [-41.1961, -14.4913], [-41.2108, -14.5005], [-41.201, -14.5115], [-41.2052, -14.5201], [-41.2275, -14.5151], [-41.2347, -14.5232], [-41.2478, -14.5153], [-41.2381, -14.4975], [-41.2474, -14.4989], [-41.2531, -14.4869], [-41.2978, -14.5131], [-41.3297, -14.5027], [-41.3499, -14.5281], [-41.3716, -14.5361], [-41.3824, -14.5305], [-41.3973, -14.5573], [-41.6376, -14.5092]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Araçás"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.1467, -12.1247], [-38.138, -12.1433], [-38.1241, -12.138], [-38.0908, -12.1466], [-38.0784, -12.1617], [-38.0766, -12.1821], [-38.066, -12.1861], [-38.0802, -12.2087], [-38.0766, -12.2391], [-38.111, -12.2358], [-38.1202, -12.2514], [-38.2731, -12.2784], [-38.3101, -12.2488], [-38.3338, -12.2456], [-38.3556, -12.2302], [-38.323, -12.2222], [-38.321, -12.1738], [-38.3046, -12.1304], [-38.2825, -12.1335], [-38.2774, -12.128], [-38.275, -12.0833], [-38.2828, -12.0395], [-38.2513, -12.0337], [-38.2376, -12.014], [-38.2019, -12.0123], [-38.2104, -12.0748], [-38.1945, -12.1121], [-38.1467, -12.1247]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Araci"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.9722, -11.0493], [-38.9454, -11.052], [-38.9468, -11.0701], [-38.8719, -11.3468], [-38.8334, -11.3542], [-38.8049, -11.3469], [-38.7741, -11.3564], [-38.8226, -11.4136], [-38.8651, -11.3823], [-38.9813, -11.4234], [-39.0538, -11.3989], [-39.1408, -11.4935], [-39.1433, -11.4659], [-39.1328, -11.4548], [-39.125, -11.433], [-39.1292, -11.4221], [-39.1195, -11.4064], [-39.1195, -11.3741], [-39.1293, -11.3513], [-39.1247, -11.3406], [-39.1365, -11.3226], [-39.1295, -11.3001], [-39.1552, -11.2821], [-39.1582, -11.2704], [-39.1712, -11.2805], [-39.1796, -11.2695], [-39.1927, -11.2701], [-39.202, -11.2802], [-39.2198, -11.2674], [-39.2239, -11.2492], [-39.2423, -11.2286], [-39.24, -11.211], [-39.2566, -11.1547], [-39.2595, -11.0695], [-39.3094, -11.0802], [-39.3107, -11.0654], [-39.2893, -11.0441], [-39.2884, -11.0296], [-39.2739, -11.0211], [-39.2701, -11.0045], [-39.2823, -10.9899], [-39.2715, -10.9865], [-39.232, -11.0004], [-39.2058, -10.9984], [-39.1692, -11.0197], [-39.1602, -11.0097], [-39.1152, -11.0181], [-39.0717, -11.0444], [-39.0448, -11.0207], [-39.0346, -11.0307], [-39.0142, -11.0327], [-39.0011, -11.0576], [-38.9722, -11.0493]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Aramari"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.4476, -12.0019], [-38.4511, -12.0089], [-38.4343, -12.0492], [-38.4337, -12.0772], [-38.4439, -12.1043], [-38.4914, -12.127], [-38.4905, -12.1613], [-38.5867, -12.1937], [-38.5887, -12.1777], [-38.5705, -12.1253], [-38.5757, -12.088], [-38.5859, -12.0457], [-38.6073, -12.0214], [-38.6074, -11.993], [-38.6313, -11.9333], [-38.57, -11.9613], [-38.5216, -11.9361], [-38.475, -11.9491], [-38.4476, -12.0019]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Arataca"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4589, -15.3127], [-39.4624, -15.3319], [-39.4809, -15.3418], [-39.4852, -15.3074], [-39.4982, -15.2908], [-39.5222, -15.3005], [-39.5399, -15.2954], [-39.5439, -15.3035], [-39.5619, -15.2914], [-39.5673, -15.3112], [-39.5757, -15.3079], [-39.5716, -15.2322], [-39.5544, -15.2216], [-39.5568, -15.2316], [-39.5437, -15.2417], [-39.4896, -15.2464], [-39.4811, -15.2062], [-39.4748, -15.2127], [-39.4601, -15.2057], [-39.4538, -15.1729], [-39.4608, -15.1565], [-39.4506, -15.1441], [-39.4415, -15.1592], [-39.4306, -15.1604], [-39.4096, -15.1336], [-39.4001, -15.14], [-39.3994, -15.1513], [-39.3692, -15.1255], [-39.3296, -15.1131], [-39.3243, -15.1436], [-39.3307, -15.1569], [-39.3146, -15.1578], [-39.2982, -15.204], [-39.3084, -15.2163], [-39.2989, -15.2248], [-39.3088, -15.2358], [-39.3063, -15.2606], [-39.3202, -15.2639], [-39.3128, -15.275], [-39.301, -15.2722], [-39.2987, -15.2782], [-39.3334, -15.2912], [-39.3402, -15.3029], [-39.3402, -15.3194], [-39.3249, -15.3288], [-39.326, -15.3357], [-39.3649, -15.3526], [-39.3986, -15.3494], [-39.4105, -15.3287], [-39.4243, -15.3361], [-39.4338, -15.3326], [-39.4286, -15.3153], [-39.4589, -15.3127]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Aratuípe"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0011, -13.0556], [-38.9879, -13.0454], [-38.9654, -13.0457], [-38.9568, -13.062], [-38.956, -13.0902], [-38.9782, -13.0875], [-38.9811, -13.0982], [-38.9952, -13.1065], [-39.0075, -13.1008], [-39.0088, -13.1276], [-39.0351, -13.118], [-39.0454, -13.1335], [-39.0659, -13.1329], [-39.0929, -13.1445], [-39.115, -13.1343], [-39.1228, -13.1012], [-39.134, -13.0915], [-39.1586, -13.0961], [-39.1693, -13.0826], [-39.1767, -13.1053], [-39.1894, -13.1091], [-39.2016, -13.078], [-39.1745, -13.0825], [-39.1627, -13.0684], [-39.1623, -13.0477], [-39.153, -13.0406], [-39.1362, -13.049], [-39.1295, -13.0657], [-39.1171, -13.0581], [-39.1191, -13.044], [-39.109, -13.0379], [-39.0011, -13.0556]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Aurelino Leal"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4902, -14.4196], [-39.4759, -14.4085], [-39.4775, -14.3953], [-39.4902, -14.3988], [-39.4966, -14.4113], [-39.5263, -14.4122], [-39.5358, -14.3928], [-39.5904, -14.3953], [-39.6966, -14.3696], [-39.6823, -14.3565], [-39.6854, -14.343], [-39.6785, -14.3316], [-39.6855, -14.328], [-39.6639, -14.3289], [-39.6679, -14.3188], [-39.6589, -14.3177], [-39.6771, -14.2934], [-39.6654, -14.2805], [-39.6526, -14.2852], [-39.6525, -14.2746], [-39.6386, -14.2671], [-39.5997, -14.3109], [-39.5743, -14.2982], [-39.552, -14.3058], [-39.5644, -14.3347], [-39.5541, -14.346], [-39.5402, -14.3415], [-39.5263, -14.3493], [-39.5124, -14.3384], [-39.5126, -14.3481], [-39.5037, -14.3512], [-39.497, -14.3336], [-39.4876, -14.3421], [-39.4644, -14.3407], [-39.4612, -14.3213], [-39.442, -14.3131], [-39.4336, -14.2947], [-39.4162, -14.2948], [-39.4141, -14.3082], [-39.4071, -14.3101], [-39.368, -14.2783], [-39.3636, -14.2998], [-39.3452, -14.3139], [-39.2908, -14.312], [-39.334, -14.3843], [-39.3242, -14.3935], [-39.3289, -14.4322], [-39.3228, -14.46], [-39.4902, -14.4196]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Baianópolis"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.6105, -12.7217], [-44.625, -12.5722], [-44.6732, -12.564], [-44.6902, -12.5488], [-44.699, -12.5228], [-44.7148, -12.5194], [-44.7205, -12.4995], [-44.7295, -12.496], [-44.7204, -12.4729], [-44.7418, -12.4362], [-44.7379, -12.4088], [-44.726, -12.4052], [-44.6736, -12.3298], [-44.6579, -12.3317], [-44.6577, -12.3218], [-44.6529, -12.3258], [-44.635, -12.3148], [-44.6245, -12.3229], [-44.6078, -12.3128], [-44.6045, -12.3182], [-44.5964, -12.3077], [-44.5503, -12.2942], [-44.5426, -12.288], [-44.5343, -12.2448], [-44.5006, -12.2223], [-44.5352, -12.3007], [-44.5315, -12.3082], [-44.4965, -12.3016], [-44.4807, -12.3114], [-44.4759, -12.3035], [-44.4646, -12.3081], [-44.3964, -12.2877], [-44.3512, -12.2965], [-44.3385, -12.306], [-44.3124, -12.3062], [-44.3303, -12.467], [-44.3149, -12.5234], [-44.2334, -12.5706], [-44.2652, -12.6345], [-44.1752, -12.7443], [-44.1706, -12.7659], [-44.1519, -12.7782], [-44.1539, -12.8036], [-44.1739, -12.8207], [-44.1683, -12.8603], [-44.184, -12.8777], [-44.2076, -12.8768], [-44.2422, -12.8893], [-44.2508, -12.9059], [-44.2352, -12.9124], [-44.2402, -12.9513], [-44.2634, -12.9596], [-44.2579, -12.9851], [-44.2685, -12.996], [-44.2844, -12.9966], [-44.2959, -13.022], [-44.307, -13.0282], [-44.3072, -13.0782], [-44.3317, -13.0946], [-44.3421, -13.1183], [-44.5506, -12.9428], [-44.6105, -12.7217]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Baixa Grande"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2234, -12.097], [-40.2321, -12.087], [-40.23, -12.0751], [-40.2463, -12.0701], [-40.2518, -12.0581], [-40.2606, -12.0627], [-40.2737, -12.0543], [-40.2857, -12.0277], [-40.328, -11.9929], [-40.3335, -11.9768], [-40.3024, -11.9602], [-40.2745, -11.9083], [-40.2949, -11.8933], [-40.3263, -11.8865], [-40.3519, -11.8553], [-40.3566, -11.8296], [-40.3408, -11.8296], [-40.3335, -11.8197], [-40.3145, -11.8235], [-40.2969, -11.8098], [-40.1931, -11.828], [-40.1958, -11.8357], [-40.1616, -11.8491], [-40.137, -11.8399], [-40.1217, -11.8504], [-40.0733, -11.8474], [-40.0589, -11.8396], [-40.0499, -11.8493], [-40.0415, -11.8473], [-40.0372, -11.8543], [-40.047, -11.8731], [-40.0041, -11.9369], [-39.955, -11.9623], [-39.9599, -11.9793], [-39.9708, -11.9868], [-39.9611, -12.0123], [-39.9738, -12.037], [-39.9712, -12.0545], [-40.0285, -12.0552], [-40.0325, -12.1507], [-40.0376, -12.1535], [-40.0499, -12.1252], [-40.0703, -12.1041], [-40.1443, -12.1019], [-40.1483, -12.0954], [-40.2234, -12.097]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Banzaê"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.5672, -10.5547], [-38.5555, -10.5525], [-38.5465, -10.5631], [-38.5596, -10.5989], [-38.5612, -10.6494], [-38.5727, -10.6593], [-38.5759, -10.6896], [-38.6321, -10.7172], [-38.6661, -10.7075], [-38.6792, -10.7272], [-38.7333, -10.7177], [-38.742, -10.6436], [-38.7494, -10.639], [-38.7751, -10.646], [-38.7867, -10.6334], [-38.7377, -10.6047], [-38.7159, -10.5648], [-38.7051, -10.565], [-38.701, -10.5059], [-38.6853, -10.5004], [-38.6717, -10.4794], [-38.6213, -10.5156], [-38.6273, -10.525], [-38.6127, -10.5461], [-38.5744, -10.5267], [-38.5672, -10.5547]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Barra"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.2399, -11.4077], [-43.2452, -11.4385], [-43.2644, -11.4779], [-43.2861, -11.548], [-43.284, -11.5645], [-43.3041, -11.5816], [-43.3481, -11.5848], [-43.3789, -11.6282], [-43.3851, -11.6795], [-43.3481, -11.7357], [-43.3907, -11.7342], [-43.38, -11.7858], [-43.4071, -11.7821], [-43.43, -11.8014], [-43.4417, -11.7947], [-43.4609, -11.8067], [-43.4624, -11.8273], [-43.4963, -11.8617], [-43.5112, -11.9315], [-43.6318, -11.9315], [-43.6617, -11.8652], [-43.6785, -11.7939], [-43.7628, -11.6106], [-43.8218, -11.3688], [-43.8617, -11.2808], [-43.9146, -11.105], [-43.9261, -11.0819], [-44.0003, -10.9982], [-44.0259, -10.9543], [-44.0076, -10.9362], [-43.9574, -10.9282], [-43.9425, -10.9074], [-43.9244, -10.8993], [-43.9222, -10.8746], [-43.9077, -10.8587], [-43.8729, -10.8584], [-43.8555, -10.8481], [-43.8348, -10.8542], [-43.7918, -10.9055], [-43.7593, -10.9092], [-43.5494, -10.87], [-43.3882, -10.8585], [-43.3886, -10.8132], [-43.3951, -10.801], [-43.3773, -10.7224], [-43.3823, -10.6504], [-43.3713, -10.6127], [-43.3811, -10.5827], [-43.3739, -10.5111], [-43.3765, -10.4476], [-43.3848, -10.4267], [-43.3779, -10.403], [-43.3869, -10.3876], [-43.3819, -10.3756], [-43.3889, -10.34], [-43.3744, -10.3094], [-43.3724, -10.2806], [-43.377, -10.2466], [-43.3847, -10.24], [-43.2793, -10.237], [-42.6192, -10.5686], [-42.6613, -10.588], [-42.6603, -10.6015], [-42.675, -10.6128], [-42.6979, -10.6678], [-42.6925, -10.6787], [-42.7031, -10.7147], [-42.7688, -10.81], [-42.7897, -10.8194], [-42.8194, -10.8129], [-42.8373, -10.818], [-42.8596, -10.809], [-42.8756, -10.8371], [-42.9206, -10.8477], [-42.9388, -10.8611], [-42.9434, -10.8818], [-42.9721, -10.8913], [-42.9883, -10.9084], [-42.9885, -10.9397], [-43.0385, -10.9685], [-43.0513, -11.0058], [-43.0952, -11.0262], [-43.0987, -11.0553], [-43.1212, -11.0774], [-43.1213, -11.0944], [-43.1318, -11.1018], [-43.1311, -11.1214], [-43.1427, -11.1354], [-43.1449, -11.1573], [-43.1764, -11.1848], [-43.1959, -11.223], [-43.1987, -11.2381], [-43.1868, -11.2623], [-43.1905, -11.2799], [-43.1723, -11.3187], [-43.2117, -11.3548], [-43.2399, -11.4077]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Barra da Estiva"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.8504, -13.8503], [-40.8794, -13.8439], [-40.9066, -13.8869], [-40.9214, -13.891], [-40.9463, -13.8796], [-40.9542, -13.8639], [-40.9495, -13.8582], [-40.9635, -13.8524], [-40.9637, -13.84], [-40.972, -13.8448], [-40.9826, -13.8378], [-40.9934, -13.8117], [-40.9909, -13.7922], [-41.0112, -13.7946], [-41.043, -13.7679], [-41.0246, -13.7481], [-41.0314, -13.7463], [-41.0246, -13.7346], [-41.0337, -13.7138], [-41.0269, -13.7131], [-41.0248, -13.7012], [-41.0318, -13.6884], [-41.026, -13.6879], [-41.0281, -13.6765], [-41.0181, -13.6725], [-41.0326, -13.6605], [-41.0269, -13.6503], [-41.0405, -13.6442], [-41.0325, -13.626], [-41.0531, -13.6091], [-41.1058, -13.6256], [-41.1545, -13.6759], [-41.1792, -13.6719], [-41.1911, -13.6952], [-41.217, -13.7053], [-41.2245, -13.6944], [-41.2492, -13.7181], [-41.2871, -13.6812], [-41.3023, -13.685], [-41.2939, -13.7077], [-41.3293, -13.6996], [-41.3682, -13.6728], [-41.394, -13.677], [-41.4038, -13.669], [-41.415, -13.6731], [-41.4238, -13.6617], [-41.4399, -13.6653], [-41.4552, -13.6302], [-41.4718, -13.6232], [-41.4873, -13.5237], [-41.3526, -13.4901], [-41.3102, -13.4956], [-41.2563, -13.4703], [-41.2275, -13.5206], [-41.2161, -13.5046], [-41.2204, -13.4702], [-41.0382, -13.5563], [-40.9553, -13.5455], [-40.9402, -13.5678], [-40.8584, -13.5825], [-40.837, -13.6358], [-40.7148, -13.841], [-40.7296, -13.8285], [-40.7361, -13.8358], [-40.7762, -13.8352], [-40.8504, -13.8503]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Barra do Choça"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.7018, -15.0764], [-40.6972, -15.0693], [-40.7114, -15.0468], [-40.7007, -15.0232], [-40.7402, -15.0007], [-40.7122, -14.9395], [-40.7235, -14.8984], [-40.6835, -14.8381], [-40.5255, -14.7564], [-40.4444, -14.8069], [-40.4089, -14.8528], [-40.434, -14.9195], [-40.5013, -14.9777], [-40.5476, -15.0332], [-40.7018, -15.0764]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Barra do Mendes"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.0318, -12.2303], [-42.0563, -12.2205], [-42.0583, -12.2451], [-42.0398, -12.2911], [-42.0889, -12.2915], [-42.0883, -12.228], [-42.0979, -12.1971], [-42.0884, -12.1884], [-42.0902, -12.1793], [-42.2466, -11.9468], [-42.2914, -11.8536], [-42.2857, -11.8369], [-42.2943, -11.8288], [-42.2919, -11.8124], [-42.3018, -11.7838], [-42.3232, -11.754], [-42.3387, -11.7478], [-42.3382, -11.7304], [-42.36, -11.714], [-42.1362, -11.7412], [-42.0366, -11.7284], [-41.9891, -11.7427], [-41.987, -11.7521], [-41.967, -11.7616], [-41.9741, -11.7783], [-41.9708, -11.8015], [-41.9842, -11.7945], [-41.9874, -11.8022], [-41.9915, -11.7959], [-42.0164, -11.8064], [-42.0218, -11.816], [-42.0062, -11.8365], [-42.0187, -11.8514], [-42.0273, -11.8513], [-42.0242, -11.893], [-41.9973, -11.9044], [-41.9937, -11.9745], [-41.9624, -11.9691], [-41.9439, -12.0146], [-41.9501, -12.0225], [-41.9793, -12.0212], [-41.9826, -12.0444], [-41.9444, -12.078], [-41.9538, -12.0896], [-41.9676, -12.087], [-41.9746, -12.1221], [-41.9833, -12.1254], [-41.9689, -12.1413], [-41.9774, -12.1539], [-41.9663, -12.1789], [-41.9715, -12.205], [-41.9665, -12.2218], [-41.9891, -12.2311], [-41.9681, -12.2659], [-41.9849, -12.2914], [-42.0318, -12.2303]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Barra do Rocha"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5844, -14.0251], [-39.5907, -14.0183], [-39.5818, -14.0066], [-39.5708, -14.0061], [-39.5633, -13.9817], [-39.5798, -13.9495], [-39.5704, -13.9479], [-39.5696, -13.935], [-39.5562, -13.9321], [-39.5446, -13.9445], [-39.5325, -14.0054], [-39.5188, -14.0089], [-39.5316, -14.0449], [-39.5267, -14.0517], [-39.5467, -14.0636], [-39.5424, -14.0754], [-39.5542, -14.1142], [-39.5403, -14.1307], [-39.5471, -14.1443], [-39.5612, -14.1473], [-39.5762, -14.2163], [-39.5952, -14.2096], [-39.6094, -14.2189], [-39.6381, -14.2046], [-39.6511, -14.2176], [-39.6667, -14.2145], [-39.6696, -14.2083], [-39.6595, -14.1972], [-39.6685, -14.1687], [-39.6643, -14.153], [-39.6527, -14.1321], [-39.6299, -14.1148], [-39.61, -14.1145], [-39.6089, -14.1009], [-39.5975, -14.0934], [-39.6023, -14.0895], [-39.5873, -14.0819], [-39.6085, -14.0567], [-39.5844, -14.0251]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Barreiras"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.702, -12.1729], [-44.6178, -12.1408], [-44.5827, -12.1481], [-44.5798, -12.1551], [-44.6187, -12.1737], [-44.6601, -12.1716], [-44.7421, -12.2271], [-44.7957, -12.2229], [-44.8415, -12.2561], [-44.8676, -12.2612], [-44.9273, -12.2931], [-45.0249, -12.321], [-45.0446, -12.3157], [-45.0779, -12.3345], [-45.1025, -12.3362], [-45.1331, -12.3224], [-45.1496, -12.3333], [-45.1704, -12.3711], [-45.2024, -12.3803], [-45.2158, -12.4118], [-45.2314, -12.427], [-45.2838, -12.422], [-45.3488, -12.3887], [-45.4059, -12.3702], [-45.4468, -12.3673], [-45.4645, -12.3768], [-45.4866, -12.365], [-45.5782, -12.4005], [-45.6604, -12.3927], [-45.7189, -12.3968], [-45.7588, -12.4118], [-45.7648, -12.4113], [-45.661, -11.9144], [-45.6823, -11.9013], [-45.698, -11.9009], [-45.7272, -11.8802], [-45.7727, -11.8677], [-45.7945, -11.8688], [-45.8191, -11.8878], [-45.8465, -11.8775], [-45.9276, -11.8759], [-45.9455, -11.8644], [-45.9908, -11.9189], [-46.0999, -11.9953], [-46.1441, -12.0127], [-46.148, -12.0333], [-46.4037, -12.0498], [-46.4188, -12.0431], [-46.422, -12.0515], [-46.4487, -12.0551], [-46.4629, -12.0456], [-46.4798, -12.0474], [-46.4449, -12.0262], [-46.4228, -12.0297], [-46.4253, -12.0182], [-46.4083, -12.0096], [-46.4002, -12.0248], [-46.3872, -11.9973], [-46.3737, -11.9988], [-46.3752, -11.9925], [-46.3636, -11.9903], [-46.3648, -11.9808], [-46.3155, -11.942], [-46.2331, -11.9365], [-46.1916, -11.9204], [-46.1803, -11.9081], [-46.1899, -11.9032], [-46.2477, -11.9193], [-46.2609, -11.9108], [-46.2822, -11.9182], [-46.288, -11.9097], [-46.32, -11.9116], [-46.353, -11.8843], [-46.3645, -11.8874], [-46.362, -11.8925], [-46.3707, -11.8896], [-46.3812, -11.8672], [-46.3811, -11.8375], [-46.3721, -11.83], [-46.3575, -11.8408], [-46.3506, -11.8374], [-46.3587, -11.8125], [-46.3379, -11.8141], [-46.3353, -11.7964], [-46.3484, -11.797], [-46.343, -11.7918], [-46.3485, -11.7858], [-46.328, -11.7716], [-46.3609, -11.779], [-46.3437, -11.7601], [-46.3751, -11.7686], [-46.3785, -11.7485], [-46.365, -11.7397], [-46.3577, -11.7453], [-46.3508, -11.738], [-46.3367, -11.7396], [-46.3363, -11.7275], [-46.3218, -11.7135], [-46.3335, -11.7102], [-46.3216, -11.7074], [-46.3077, -11.6864], [-46.3167, -11.6755], [-46.3385, -11.6719], [-46.334, -11.6603], [-46.3438, -11.6551], [-46.3402, -11.6396], [-46.3496, -11.642], [-46.348, -11.6364], [-46.3617, -11.631], [-46.3797, -11.6453], [-46.3959, -11.6407], [-46.3881, -11.6396], [-46.3849, -11.6252], [-46.3741, -11.6267], [-46.3739, -11.6159], [-46.3456, -11.6192], [-46.3377, -11.6074], [-46.3351, -11.6126], [-46.324, -11.6075], [-46.3255, -11.5996], [-46.3184, -11.6082], [-46.3043, -11.6062], [-46.2868, -11.6158], [-46.2746, -11.6071], [-46.244, -11.6053], [-46.2247, -11.6397], [-46.2063, -11.6395], [-46.1839, -11.651], [-46.1719, -11.6449], [-46.1536, -11.6512], [-46.1445, -11.6243], [-46.0684, -11.6192], [-45.9629, -11.6275], [-45.8835, -11.6492], [-45.8601, -11.6456], [-45.833, -11.665], [-45.8204, -11.6894], [-45.7799, -11.7016], [-45.7276, -11.7336], [-45.7007, -11.7366], [-45.6754, -11.7527], [-45.6635, -11.7759], [-45.6441, -11.7749], [-45.6344, -11.7908], [-45.6182, -11.7839], [-45.5849, -11.7883], [-45.4917, -11.7671], [-45.4741, -11.7666], [-45.4508, -11.7785], [-45.4096, -11.7779], [-45.3424, -11.7351], [-45.2809, -11.7414], [-45.2684, -11.7486], [-45.2736, -11.7585], [-45.2533, -11.7673], [-45.2556, -11.7734], [-45.2447, -11.7679], [-45.2404, -11.7748], [-45.227, -11.7737], [-45.2238, -11.7954], [-45.2087, -11.793], [-45.2088, -11.8025], [-45.1908, -11.8081], [-45.1919, -11.8176], [-45.1789, -11.8151], [-45.166, -11.8531], [-45.0948, -11.8552], [-45.0876, -11.8661], [-45.0556, -11.8794], [-45.0437, -11.9012], [-45.025, -11.9028], [-45.0224, -11.9211], [-45.0136, -11.9243], [-44.9809, -11.9821], [-44.9684, -11.9849], [-44.9657, -12.0003], [-44.941, -12.0096], [-44.9299, -12.0056], [-44.9341, -12.0332], [-44.8993, -12.0403], [-44.8705, -12.0627], [-44.8415, -12.1186], [-44.8392, -12.1476], [-44.8165, -12.1359], [-44.7983, -12.1053], [-44.7875, -12.1028], [-44.7774, -12.1144], [-44.7331, -12.1116], [-44.7173, -12.1248], [-44.702, -12.1729]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Barro Alto"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.0215, -11.8152], [-42.0172, -11.8074], [-42.0041, -11.798], [-41.9915, -11.7959], [-41.9874, -11.8022], [-41.9842, -11.7945], [-41.9434, -11.8058], [-41.9327, -11.7786], [-41.9198, -11.774], [-41.9061, -11.755], [-41.8939, -11.7556], [-41.8913, -11.7434], [-41.8723, -11.7304], [-41.8711, -11.714], [-41.861, -11.7097], [-41.8238, -11.7388], [-41.7894, -11.7981], [-41.7653, -11.863], [-41.6799, -11.9216], [-41.6892, -11.9677], [-41.6811, -11.9912], [-42.0215, -11.8152]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Barrocas"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0213, -11.5513], [-39.0215, -11.5597], [-39.033, -11.587], [-39.0683, -11.6048], [-39.0726, -11.6156], [-39.111, -11.6151], [-39.1339, -11.6294], [-39.1606, -11.6303], [-39.1449, -11.5674], [-39.1505, -11.5527], [-39.1459, -11.5377], [-39.1576, -11.5291], [-39.1408, -11.4935], [-39.074, -11.4208], [-39.0492, -11.4442], [-39.0656, -11.4882], [-39.0285, -11.5525], [-39.0213, -11.5513]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Barro Preto"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5087, -14.8166], [-39.5098, -14.8003], [-39.5605, -14.793], [-39.5549, -14.766], [-39.5415, -14.76], [-39.5344, -14.7421], [-39.51, -14.7322], [-39.4504, -14.7666], [-39.442, -14.7457], [-39.4281, -14.7383], [-39.4299, -14.7152], [-39.4101, -14.7169], [-39.3965, -14.6976], [-39.3865, -14.7175], [-39.3777, -14.7015], [-39.345, -14.7208], [-39.3554, -14.7595], [-39.3752, -14.7813], [-39.3855, -14.8068], [-39.3952, -14.811], [-39.405, -14.8372], [-39.4769, -14.8512], [-39.4775, -14.822], [-39.5087, -14.8166]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Belmonte"}, "geometry": {"type": "MultiPolygon", "coordinates": [[[[-38.9222, -16.0285], [-38.9219, -16.0285], [-38.9229, -16.0312], [-38.9222, -16.0285]]], [[[-39.2303, -16.0912], [-39.2795, -16.1322], [-39.3031, -16.111], [-39.3717, -16.1234], [-39.4122, -16.0828], [-39.4239, -16.0854], [-39.433, -16.0768], [-39.4028, -16.0453], [-39.3867, -16.0503], [-39.4506, -15.9862], [-39.4666, -15.992], [-39.4778, -15.9853], [-39.4649, -15.9483], [-39.471, -15.9245], [-39.4939, -15.9015], [-39.4961, -15.8747], [-39.5682, -15.8075], [-39.5726, -15.7946], [-39.528, -15.8177], [-39.5149, -15.809], [-39.4894, -15.8202], [-39.485, -15.8392], [-39.4679, -15.8341], [-39.4557, -15.8121], [-39.4433, -15.8091], [-39.4388, -15.7936], [-39.4269, -15.8033], [-39.3991, -15.7942], [-39.3908, -15.8001], [-39.3869, -15.8249], [-39.3723, -15.8224], [-39.3569, -15.8499], [-39.3474, -15.8504], [-39.322, -15.8476], [-39.3107, -15.8376], [-39.3015, -15.8462], [-39.2958, -15.8401], [-39.2872, -15.8437], [-39.2813, -15.83], [-39.2704, -15.8434], [-39.2671, -15.8235], [-39.2594, -15.8174], [-39.2497, -15.8216], [-39.2472, -15.8041], [-39.2383, -15.797], [-39.222, -15.8035], [-39.2131, -15.7882], [-39.2031, -15.8025], [-39.1742, -15.8098], [-39.1626, -15.797], [-39.14, -15.799], [-39.1221, -15.8103], [-39.1223, -15.8258], [-39.1102, -15.8255], [-39.0946, -15.8138], [-39.1065, -15.7871], [-38.8936, -15.7667], [-38.8547, -15.8333], [-38.8528, -15.8494], [-38.9479, -16.0921], [-39.1505, -16.0522], [-39.2303, -16.0912]]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Belo Campo"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.3331, -15.127], [-41.3165, -15.1069], [-41.3172, -15.0977], [-41.289, -15.0714], [-41.3022, -15.024], [-41.2186, -14.9977], [-41.2242, -14.9658], [-41.2381, -14.9555], [-41.2366, -14.9402], [-41.2442, -14.9434], [-41.2393, -14.9316], [-41.2635, -14.9126], [-41.2621, -14.8939], [-41.2546, -14.8887], [-41.2683, -14.8787], [-41.2665, -14.8605], [-41.2729, -14.8553], [-41.258, -14.8268], [-41.2721, -14.7918], [-41.2639, -14.7803], [-41.2793, -14.765], [-41.282, -14.7507], [-41.2631, -14.7494], [-41.2649, -14.7321], [-41.2514, -14.7321], [-41.2448, -14.7221], [-41.2398, -14.7375], [-41.2231, -14.746], [-41.2197, -14.711], [-41.2065, -14.7209], [-41.2004, -14.7177], [-41.1925, -14.7243], [-41.1999, -14.7347], [-41.1771, -14.7373], [-41.1814, -14.7483], [-41.1739, -14.7449], [-41.1641, -14.7546], [-41.1615, -14.7936], [-41.1697, -14.8049], [-41.1622, -14.8262], [-41.1753, -14.8323], [-41.1774, -14.8451], [-41.1695, -14.8626], [-41.1532, -14.8617], [-41.1424, -14.8824], [-41.1515, -14.9062], [-41.1455, -14.9127], [-41.1505, -14.9204], [-41.1358, -14.9343], [-41.14, -14.9636], [-41.0876, -15.043], [-41.0882, -15.0765], [-41.096, -15.0936], [-41.0938, -15.1141], [-41.1173, -15.1333], [-41.1288, -15.1663], [-41.1584, -15.1853], [-41.164, -15.1996], [-41.2023, -15.2101], [-41.2729, -15.1894], [-41.3331, -15.127]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Biritinga"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.6757, -11.6943], [-38.7515, -11.6932], [-38.7921, -11.7236], [-38.8275, -11.7756], [-38.8416, -11.7399], [-38.8734, -11.7139], [-38.8786, -11.6377], [-38.8894, -11.6326], [-38.8534, -11.6061], [-38.87, -11.5375], [-38.8612, -11.484], [-38.8226, -11.4136], [-38.7818, -11.3654], [-38.6757, -11.6943]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Boa Nova"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2378, -14.4419], [-40.2889, -14.4425], [-40.3028, -14.4243], [-40.4107, -14.3899], [-40.5052, -14.3376], [-40.4885, -14.3179], [-40.4451, -14.2943], [-40.4332, -14.2983], [-40.4124, -14.2814], [-40.392, -14.2847], [-40.3879, -14.2657], [-40.3751, -14.2742], [-40.384, -14.2839], [-40.3769, -14.29], [-40.3802, -14.3], [-40.357, -14.3105], [-40.3703, -14.2939], [-40.3545, -14.2903], [-40.3526, -14.274], [-40.3287, -14.2828], [-40.2982, -14.2761], [-40.1959, -14.2394], [-40.1809, -14.224], [-40.1699, -14.2313], [-40.1706, -14.2486], [-40.1621, -14.2534], [-40.1441, -14.2457], [-40.1301, -14.2493], [-40.1324, -14.2416], [-40.1119, -14.2284], [-40.0977, -14.2669], [-40.1038, -14.2789], [-40.0965, -14.2848], [-40.0986, -14.3029], [-40.0693, -14.315], [-40.071, -14.349], [-40.0615, -14.3598], [-40.0676, -14.3776], [-40.0573, -14.3885], [-40.0484, -14.3823], [-40.0357, -14.3914], [-40.0416, -14.3925], [-40.0449, -14.4189], [-40.0375, -14.4379], [-40.049, -14.4375], [-40.0595, -14.4863], [-40.0815, -14.487], [-40.0946, -14.521], [-40.1054, -14.5203], [-40.1195, -14.4896], [-40.183, -14.4799], [-40.1913, -14.4621], [-40.2378, -14.4419]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Boa Vista do Tupim"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.7524, -13.0443], [-40.7709, -13.037], [-40.7863, -13.0441], [-40.8365, -13.0154], [-40.8551, -13.0184], [-40.8767, -13.004], [-40.9019, -13.0168], [-40.9139, -13.0284], [-40.9162, -13.0438], [-40.9253, -13.047], [-40.9286, -13.0335], [-40.944, -13.0383], [-40.9534, -13.0328], [-40.9582, -12.9787], [-40.9694, -12.9637], [-40.9797, -12.9768], [-40.9943, -12.9721], [-40.9845, -12.9564], [-40.9872, -12.9408], [-40.9768, -12.9304], [-40.9828, -12.9114], [-40.9948, -12.9203], [-41.0102, -12.9115], [-41.02, -12.9154], [-40.9604, -12.7763], [-40.9442, -12.7715], [-40.9465, -12.7553], [-40.9323, -12.7536], [-40.9209, -12.741], [-40.9113, -12.7457], [-40.9065, -12.7367], [-40.8895, -12.7411], [-40.8788, -12.7549], [-40.8829, -12.7626], [-40.8514, -12.7499], [-40.8537, -12.7378], [-40.8437, -12.7183], [-40.822, -12.7088], [-40.8216, -12.7003], [-40.8085, -12.6989], [-40.8089, -12.6889], [-40.7789, -12.6863], [-40.7705, -12.6688], [-40.7579, -12.6651], [-40.7579, -12.6471], [-40.7812, -12.5902], [-40.7639, -12.5756], [-40.7646, -12.5599], [-40.7844, -12.5471], [-40.7755, -12.5238], [-40.7936, -12.4853], [-40.7909, -12.4726], [-40.7744, -12.4701], [-40.7811, -12.451], [-40.7126, -12.4448], [-40.5976, -12.4531], [-40.5754, -12.4378], [-40.5642, -12.4662], [-40.5329, -12.4769], [-40.4926, -12.5111], [-40.4708, -12.509], [-40.4593, -12.5581], [-40.4669, -12.5782], [-40.4561, -12.5933], [-40.4604, -12.6034], [-40.4204, -12.6401], [-40.4265, -12.6669], [-40.3587, -12.7922], [-40.3707, -12.8003], [-40.3897, -12.8469], [-40.3844, -12.8662], [-40.4208, -12.8868], [-40.4254, -12.9216], [-40.4603, -12.9485], [-40.4806, -12.9419], [-40.4962, -12.9515], [-40.5073, -12.9458], [-40.5094, -12.9671], [-40.5222, -12.9589], [-40.5465, -12.9913], [-40.5753, -13.0032], [-40.6372, -12.9974], [-40.6637, -13.0059], [-40.6877, -13.0245], [-40.7077, -13.0169], [-40.7524, -13.0443]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Bom Jesus da Lapa"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.4614, -13.3219], [-43.4323, -13.2586], [-43.6291, -13.2682], [-43.705, -13.2896], [-43.7061, -13.1878], [-43.693, -13.1693], [-43.6349, -13.1847], [-43.6191, -13.1756], [-43.6097, -13.1515], [-43.5642, -13.146], [-43.5454, -13.151], [-43.5181, -13.1288], [-43.4909, -13.1368], [-43.4638, -13.1323], [-43.454, -13.1491], [-43.4594, -13.0554], [-43.4511, -13.0359], [-43.4061, -12.9979], [-43.4097, -12.9807], [-43.4001, -12.932], [-43.4054, -12.8995], [-43.395, -12.8731], [-43.3605, -12.8681], [-43.3481, -12.8588], [-43.3483, -12.8247], [-43.3374, -12.7996], [-43.2781, -12.7414], [-43.2618, -12.7106], [-43.2313, -12.6918], [-43.2023, -12.6892], [-43.2163, -12.7186], [-43.229, -12.7257], [-43.2294, -12.7391], [-43.2225, -12.7275], [-43.2182, -12.7346], [-43.2556, -12.7821], [-43.2876, -12.842], [-43.2625, -12.8634], [-43.2613, -12.8749], [-43.2499, -12.8764], [-43.2505, -12.8872], [-43.2291, -12.896], [-43.2253, -12.888], [-43.218, -12.891], [-43.2143, -12.9078], [-43.1906, -12.923], [-43.1687, -12.9741], [-43.137, -12.9886], [-43.1167, -13.0277], [-43.0953, -13.027], [-43.074, -13.0648], [-43.0543, -13.0697], [-43.0489, -13.0832], [-43.0299, -13.0931], [-43.0095, -13.0868], [-42.9908, -13.0985], [-42.9705, -13.0962], [-42.9185, -13.1479], [-42.9094, -13.1762], [-42.923, -13.1834], [-42.915, -13.2047], [-42.9232, -13.2465], [-42.915, -13.2592], [-42.9126, -13.2951], [-42.9262, -13.2986], [-42.9475, -13.2905], [-42.9601, -13.3341], [-43.1165, -13.3239], [-43.1294, -13.4276], [-43.1631, -13.4415], [-43.1877, -13.519], [-43.2413, -13.6104], [-43.4395, -13.8762], [-43.4596, -13.872], [-43.4726, -13.8521], [-43.4825, -13.8505], [-43.4802, -13.8321], [-43.5112, -13.8153], [-43.5167, -13.7929], [-43.5452, -13.7939], [-43.5377, -13.7724], [-43.5271, -13.7696], [-43.5156, -13.7459], [-43.4993, -13.7334], [-43.4824, -13.6517], [-43.4737, -13.6428], [-43.4761, -13.6262], [-43.4426, -13.5593], [-43.4414, -13.5452], [-43.45, -13.5391], [-43.4305, -13.4286], [-43.4572, -13.3754], [-43.4614, -13.3219]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Bom Jesus da Serra"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.6602, -14.4629], [-40.682, -14.4427], [-40.6867, -14.4531], [-40.7033, -14.4471], [-40.7206, -14.4288], [-40.724, -14.3962], [-40.7436, -14.3866], [-40.7175, -14.3829], [-40.7063, -14.3611], [-40.696, -14.3605], [-40.7353, -14.3378], [-40.7317, -14.3294], [-40.7046, -14.3284], [-40.6997, -14.2986], [-40.6762, -14.3107], [-40.6767, -14.3304], [-40.635, -14.299], [-40.5407, -14.3173], [-40.3987, -14.3944], [-40.3938, -14.4049], [-40.401, -14.4408], [-40.4151, -14.4576], [-40.4265, -14.4463], [-40.434, -14.46], [-40.4389, -14.4544], [-40.4496, -14.4641], [-40.4939, -14.4488], [-40.6602, -14.4629]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Boninal"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.621, -12.8277], [-41.6297, -12.8657], [-41.6436, -12.8818], [-41.6403, -12.8981], [-41.6997, -12.9949], [-41.7978, -12.8086], [-41.8129, -12.8209], [-41.8298, -12.8143], [-41.8575, -12.8251], [-41.8949, -12.8037], [-41.9148, -12.819], [-41.978, -12.8304], [-41.9937, -12.8557], [-42.0185, -12.8561], [-42.013, -12.8332], [-42.0333, -12.763], [-42.0178, -12.7278], [-42.0306, -12.6846], [-42.028, -12.6576], [-41.8975, -12.6843], [-41.8458, -12.6764], [-41.6442, -12.6805], [-41.6057, -12.7107], [-41.6038, -12.7224], [-41.6157, -12.7594], [-41.6369, -12.7824], [-41.621, -12.8277]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Bonito"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.2158, -12.018], [-41.2313, -12.0402], [-41.2295, -12.0777], [-41.2178, -12.0838], [-41.237, -12.114], [-41.2248, -12.1248], [-41.2291, -12.1374], [-41.3554, -12.1679], [-41.3716, -12.1187], [-41.3682, -12.083], [-41.3972, -12.0739], [-41.4076, -12.0489], [-41.4022, -12.0384], [-41.4159, -12.0214], [-41.4166, -11.998], [-41.4447, -11.9861], [-41.4557, -11.9696], [-41.4475, -11.9461], [-41.4255, -11.9341], [-41.4306, -11.9253], [-41.421, -11.909], [-41.4226, -11.8717], [-41.3989, -11.8128], [-41.3921, -11.7706], [-41.3664, -11.7793], [-41.3468, -11.7767], [-41.3261, -11.7843], [-41.3217, -11.7981], [-41.2494, -11.814], [-41.2439, -11.8392], [-41.2564, -11.9006], [-41.2291, -11.9079], [-41.2135, -11.9256], [-41.2054, -11.9506], [-41.1961, -11.9506], [-41.1897, -11.9608], [-41.1957, -12.0118], [-41.2158, -12.018]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Boquira"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.5489, -12.6876], [-42.537, -12.6994], [-42.5259, -12.6925], [-42.5048, -12.7376], [-42.4951, -12.7405], [-42.5011, -12.7496], [-42.4957, -12.7684], [-42.5111, -12.7753], [-42.5298, -12.823], [-42.4981, -12.8542], [-42.4996, -12.8681], [-42.6805, -12.9003], [-42.7204, -12.8853], [-42.7824, -12.912], [-42.8303, -12.9504], [-42.8431, -12.936], [-42.862, -12.9439], [-42.8824, -12.9305], [-42.9333, -12.9318], [-42.8913, -12.8893], [-42.8786, -12.7246], [-42.8886, -12.5416], [-42.8254, -12.5698], [-42.7717, -12.5577], [-42.6393, -12.5008], [-42.6386, -12.5124], [-42.6557, -12.5194], [-42.6357, -12.5786], [-42.6383, -12.5938], [-42.6278, -12.5948], [-42.6272, -12.6278], [-42.6096, -12.6372], [-42.6052, -12.6582], [-42.5819, -12.6642], [-42.5805, -12.6915], [-42.5489, -12.6876]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Botuporã"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.4198, -13.2746], [-42.4343, -13.2862], [-42.4091, -13.3475], [-42.4059, -13.4022], [-42.463, -13.4395], [-42.5487, -13.4599], [-42.5591, -13.435], [-42.5792, -13.4295], [-42.5834, -13.4402], [-42.6259, -13.4048], [-42.6765, -13.3777], [-42.6532, -13.3346], [-42.68, -13.3256], [-42.6824, -13.2692], [-42.6078, -13.2466], [-42.6101, -13.2286], [-42.5227, -13.2205], [-42.5023, -13.1828], [-42.4445, -13.1846], [-42.4404, -13.2385], [-42.4198, -13.2746]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Brejões"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.8687, -13.1795], [-39.8913, -13.1658], [-39.9213, -13.1641], [-39.9632, -13.0933], [-39.9567, -13.0601], [-39.9681, -13.0389], [-39.9533, -12.9954], [-39.9021, -12.9332], [-39.8863, -12.943], [-39.8768, -12.9365], [-39.8496, -12.9641], [-39.8062, -12.9777], [-39.7672, -13.0477], [-39.7102, -13.097], [-39.6972, -13.1248], [-39.7109, -13.1323], [-39.739, -13.1186], [-39.7577, -13.1311], [-39.7533, -13.1374], [-39.7606, -13.145], [-39.7438, -13.1599], [-39.7432, -13.1919], [-39.7661, -13.1789], [-39.8094, -13.186], [-39.8127, -13.194], [-39.8291, -13.1859], [-39.8385, -13.1904], [-39.8315, -13.2055], [-39.8653, -13.1894], [-39.8687, -13.1795]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Brejolândia"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.5364, -12.6369], [-43.9452, -12.7048], [-43.9539, -12.6729], [-43.9749, -12.6688], [-44.0169, -12.6951], [-44.0679, -12.6974], [-44.0834, -12.6453], [-44.0762, -12.6292], [-44.0731, -12.5652], [-44.0845, -12.5505], [-44.0736, -12.5448], [-44.0901, -12.5224], [-44.1038, -12.5199], [-44.1009, -12.5056], [-44.1172, -12.4859], [-44.0706, -12.4713], [-44.0233, -12.4146], [-44.0071, -12.3511], [-43.9869, -12.3353], [-43.9882, -12.2975], [-43.956, -12.267], [-43.9582, -12.2383], [-43.9354, -12.2324], [-43.9271, -12.2489], [-43.9087, -12.2568], [-43.8824, -12.247], [-43.8643, -12.2507], [-43.8523, -12.2423], [-43.8207, -12.2514], [-43.8005, -12.2459], [-43.7818, -12.258], [-43.7673, -12.2807], [-43.7367, -12.2842], [-43.7259, -12.2985], [-43.7307, -12.3102], [-43.7099, -12.3225], [-43.6853, -12.319], [-43.7074, -12.3708], [-43.7054, -12.3844], [-43.6794, -12.3895], [-43.5535, -12.5065], [-43.4436, -12.5514], [-43.5364, -12.6369]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Brotas de Macaúbas"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.5614, -12.2584], [-42.5772, -12.2036], [-42.5728, -12.1726], [-42.6138, -12.1677], [-42.611, -12.1484], [-42.6219, -12.1144], [-42.6174, -12.1033], [-42.6266, -12.0799], [-42.659, -12.0712], [-42.6699, -12.0599], [-42.6857, -12.0833], [-42.686, -12.1043], [-42.698, -12.1031], [-42.7189, -12.1172], [-42.7198, -12.1052], [-42.7398, -12.085], [-42.7528, -12.0872], [-42.7532, -12.0679], [-42.7769, -12.0329], [-42.7711, -12.0082], [-42.7776, -11.9975], [-42.7573, -11.9869], [-42.7589, -11.9734], [-42.765, -11.96], [-42.7834, -11.9708], [-42.8131, -11.942], [-42.8612, -11.794], [-42.8369, -11.7732], [-42.8206, -11.7762], [-42.7835, -11.7467], [-42.7881, -11.7393], [-42.7599, -11.7389], [-42.7476, -11.7308], [-42.7722, -11.809], [-42.7003, -11.876], [-42.6686, -11.867], [-42.4612, -11.966], [-42.245, -11.9484], [-42.0878, -12.1857], [-42.0979, -12.1971], [-42.0883, -12.228], [-42.0889, -12.2915], [-42.0986, -12.2916], [-42.113, -12.307], [-42.1241, -12.2777], [-42.2702, -12.3111], [-42.271, -12.338], [-42.259, -12.3442], [-42.2503, -12.4032], [-42.2726, -12.4122], [-42.2957, -12.4035], [-42.312, -12.4085], [-42.3257, -12.4294], [-42.3209, -12.4465], [-42.3306, -12.4645], [-42.3298, -12.4826], [-42.3538, -12.4563], [-42.3625, -12.4208], [-42.3527, -12.4126], [-42.3273, -12.4136], [-42.3215, -12.3957], [-42.3327, -12.3844], [-42.3718, -12.2778], [-42.3784, -12.2344], [-42.5614, -12.2584]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Brumado"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6968, -14.4571], [-41.7209, -14.4464], [-41.7178, -14.4249], [-41.7637, -14.2558], [-41.8003, -14.261], [-41.9242, -14.2278], [-41.9685, -14.234], [-41.9796, -14.2263], [-41.9943, -14.1673], [-42.016, -14.1189], [-42.087, -14.0569], [-42.0732, -14.0515], [-42.0635, -14.0597], [-42.0548, -14.0523], [-42.0421, -14.0636], [-42.0255, -14.0583], [-42.0152, -14.0704], [-41.9969, -14.0738], [-41.9814, -14.0711], [-41.9752, -14.0566], [-41.9022, -14.055], [-41.8941, -14.0313], [-41.8805, -14.0391], [-41.8802, -14.0274], [-41.8619, -14.0051], [-41.8406, -14.0043], [-41.8457, -13.9855], [-41.8359, -13.9739], [-41.8073, -13.974], [-41.8005, -13.9781], [-41.8061, -13.987], [-41.7841, -13.9934], [-41.7701, -13.9828], [-41.7548, -13.9907], [-41.7176, -13.9774], [-41.6604, -14.001], [-41.4939, -13.9165], [-41.5007, -13.9259], [-41.4887, -13.9214], [-41.4878, -13.9307], [-41.4796, -13.9297], [-41.484, -13.9367], [-41.4737, -13.9395], [-41.482, -13.9503], [-41.4668, -13.9613], [-41.4755, -13.9696], [-41.4659, -13.9713], [-41.4635, -14.0017], [-41.4489, -14.0042], [-41.45, -14.014], [-41.4392, -14.0235], [-41.4264, -14.0228], [-41.4094, -14.0424], [-41.403, -14.0383], [-41.3902, -14.05], [-41.3783, -14.0441], [-41.3761, -14.0515], [-41.3599, -14.052], [-41.3184, -14.0853], [-41.3711, -14.103], [-41.4272, -14.1095], [-41.4704, -14.1482], [-41.4808, -14.1422], [-41.4919, -14.1473], [-41.4883, -14.1611], [-41.4981, -14.1597], [-41.4965, -14.1763], [-41.5127, -14.1712], [-41.5308, -14.1981], [-41.5321, -14.22], [-41.5412, -14.2276], [-41.5373, -14.238], [-41.549, -14.25], [-41.5629, -14.246], [-41.5671, -14.2524], [-41.5508, -14.267], [-41.5713, -14.3083], [-41.5561, -14.3205], [-41.5662, -14.3348], [-41.561, -14.3596], [-41.569, -14.3866], [-41.5507, -14.4281], [-41.5626, -14.4588], [-41.5578, -14.4842], [-41.5366, -14.4883], [-41.5318, -14.4985], [-41.6376, -14.5092], [-41.6543, -14.4903], [-41.6924, -14.4757], [-41.6968, -14.4571]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Buerarema"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.1681, -15.0266], [-39.163, -15.0527], [-39.188, -15.0545], [-39.2051, -15.0468], [-39.2201, -15.0555], [-39.2361, -15.0484], [-39.2728, -15.084], [-39.2936, -15.0723], [-39.279, -15.0561], [-39.3078, -15.021], [-39.3204, -15.0248], [-39.3283, -15.0149], [-39.3409, -15.0265], [-39.3661, -15.0325], [-39.3532, -14.9915], [-39.3663, -14.9741], [-39.3636, -14.9666], [-39.3491, -14.9652], [-39.3427, -14.9474], [-39.3288, -14.9322], [-39.3149, -14.9299], [-39.3066, -14.9158], [-39.3009, -14.9309], [-39.2529, -14.9316], [-39.2408, -14.9382], [-39.2301, -14.9346], [-39.2214, -14.9124], [-39.2112, -14.9088], [-39.2206, -14.9468], [-39.2044, -15.0024], [-39.1681, -15.0266]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Buritirama"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.3951, -10.801], [-43.3886, -10.8132], [-43.3882, -10.8585], [-43.5494, -10.87], [-43.7593, -10.9092], [-43.8014, -10.8991], [-43.8424, -10.8498], [-43.9007, -10.8571], [-43.9201, -10.8272], [-43.921, -10.8129], [-43.9069, -10.7987], [-43.9204, -10.7804], [-43.9201, -10.7654], [-43.9456, -10.7088], [-43.9918, -10.6667], [-43.999, -10.6386], [-44.0582, -10.6218], [-44.0827, -10.5945], [-44.0721, -10.5799], [-44.051, -10.5062], [-44.0258, -10.4755], [-44.0358, -10.4447], [-44.0278, -10.4125], [-44.0077, -10.4053], [-43.9769, -10.4314], [-43.9367, -10.4361], [-43.9162, -10.4267], [-43.9159, -10.3931], [-43.7708, -10.3931], [-43.722, -10.3547], [-43.663, -10.3759], [-43.6543, -10.346], [-43.6647, -10.324], [-43.6521, -10.306], [-43.6324, -10.3033], [-43.6231, -10.2831], [-43.6062, -10.2776], [-43.5855, -10.2484], [-43.505, -10.2488], [-43.4704, -10.2344], [-43.3847, -10.24], [-43.377, -10.2466], [-43.3724, -10.2806], [-43.3744, -10.3094], [-43.3889, -10.34], [-43.3819, -10.3756], [-43.3869, -10.3876], [-43.3779, -10.403], [-43.3848, -10.4267], [-43.3765, -10.4476], [-43.3739, -10.5111], [-43.381, -10.547], [-43.3809, -10.5844], [-43.3733, -10.5913], [-43.3713, -10.6127], [-43.3823, -10.6504], [-43.3762, -10.6701], [-43.3789, -10.7288], [-43.3951, -10.801]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Caatiba"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.424, -15.0382], [-40.4462, -15.0427], [-40.4658, -15.0314], [-40.5161, -15.0564], [-40.5246, -15.0361], [-40.5509, -15.0371], [-40.5013, -14.9777], [-40.434, -14.9195], [-40.4089, -14.8528], [-40.3895, -14.8586], [-40.3832, -14.8728], [-40.373, -14.875], [-40.3683, -14.916], [-40.3324, -14.9094], [-40.3276, -14.8875], [-40.3115, -14.8859], [-40.3007, -14.9302], [-40.2937, -14.9333], [-40.2998, -14.9602], [-40.1375, -15.0119], [-40.146, -15.0282], [-40.1562, -15.0088], [-40.1913, -15.0047], [-40.1937, -15.0202], [-40.2193, -15.0226], [-40.2275, -15.0331], [-40.2454, -15.022], [-40.2505, -15.0263], [-40.2362, -15.0483], [-40.2535, -15.0512], [-40.2556, -15.0677], [-40.3016, -15.0885], [-40.3311, -15.0824], [-40.3453, -15.1073], [-40.3748, -15.0922], [-40.4046, -15.0941], [-40.4169, -15.0802], [-40.424, -15.0382]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cabaceiras do Paraguaçu"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.178, -12.5847], [-39.1772, -12.6298], [-39.2152, -12.6535], [-39.2358, -12.6585], [-39.3185, -12.5471], [-39.2774, -12.5374], [-39.2618, -12.5487], [-39.2265, -12.5465], [-39.2039, -12.5121], [-39.1068, -12.4936], [-39.0735, -12.5024], [-39.0579, -12.5405], [-39.1465, -12.5658], [-39.178, -12.5847]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cachoeira"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.8326, -12.7521], [-38.8175, -12.7757], [-38.8301, -12.7952], [-38.8312, -12.8212], [-38.8458, -12.8391], [-38.8628, -12.8233], [-38.8598, -12.7959], [-38.8847, -12.7546], [-38.9287, -12.7254], [-38.9419, -12.6602], [-38.9529, -12.647], [-38.9625, -12.6095], [-39.0052, -12.5834], [-39.0066, -12.5642], [-38.9794, -12.565], [-38.9783, -12.5491], [-38.8908, -12.5154], [-38.8507, -12.5634], [-38.8451, -12.55], [-38.8438, -12.5634], [-38.8337, -12.56], [-38.8313, -12.5681], [-38.822, -12.5678], [-38.8258, -12.5787], [-38.8117, -12.5851], [-38.8201, -12.594], [-38.8082, -12.5853], [-38.807, -12.611], [-38.7935, -12.6278], [-38.7959, -12.6491], [-38.8184, -12.6695], [-38.811, -12.6928], [-38.83, -12.7035], [-38.8205, -12.719], [-38.8364, -12.7266], [-38.8326, -12.7521]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Caculé"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.1505, -14.489], [-42.1783, -14.5145], [-42.1542, -14.5282], [-42.1569, -14.597], [-42.1949, -14.6075], [-42.2166, -14.5982], [-42.2391, -14.6118], [-42.2478, -14.609], [-42.2693, -14.6313], [-42.2861, -14.6253], [-42.3113, -14.6311], [-42.3354, -14.6223], [-42.3321, -14.593], [-42.3566, -14.5745], [-42.3527, -14.564], [-42.3428, -14.564], [-42.3427, -14.5535], [-42.324, -14.5489], [-42.3476, -14.5167], [-42.3418, -14.5026], [-42.357, -14.4802], [-42.3519, -14.4689], [-42.3753, -14.4562], [-42.3898, -14.429], [-42.4483, -14.4172], [-42.4631, -14.4215], [-42.4664, -14.4057], [-42.5026, -14.3996], [-42.5165, -14.4119], [-42.5243, -14.409], [-42.5137, -14.3817], [-42.4923, -14.3766], [-42.4611, -14.3517], [-42.4632, -14.3645], [-42.4277, -14.3561], [-42.4178, -14.3712], [-42.397, -14.3735], [-42.3747, -14.3918], [-42.356, -14.3772], [-42.33, -14.3819], [-42.3224, -14.3923], [-42.2972, -14.3765], [-42.2705, -14.3829], [-42.2309, -14.3776], [-42.1734, -14.4081], [-42.1505, -14.489]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Caém"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1787, -11.106], [-39.9912, -11.1665], [-40.0743, -11.1969], [-40.084, -11.1864], [-40.1071, -11.1925], [-40.1314, -11.1791], [-40.1495, -11.1868], [-40.161, -11.1827], [-40.1636, -11.1911], [-40.1959, -11.1873], [-40.2055, -11.1768], [-40.2087, -11.1845], [-40.2243, -11.1826], [-40.2283, -11.191], [-40.2596, -11.1923], [-40.2789, -11.2042], [-40.3023, -11.2029], [-40.3182, -11.2108], [-40.3142, -11.2171], [-40.3453, -11.2288], [-40.3696, -11.2064], [-40.3722, -11.2134], [-40.3932, -11.2144], [-40.3961, -11.2249], [-40.4185, -11.2048], [-40.431, -11.2071], [-40.4522, -11.1896], [-40.4817, -11.0494], [-40.4681, -11.0572], [-40.3895, -11.0617], [-40.2745, -11.0945], [-40.2366, -11.0945], [-40.2193, -11.1058], [-40.1787, -11.106]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Caetanos"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.0256, -14.2471], [-41.0271, -14.2374], [-41.0472, -14.2284], [-41.0328, -14.2192], [-41.0131, -14.221], [-41.0072, -14.2107], [-41.019, -14.1885], [-41.0144, -14.1795], [-41.0015, -14.1776], [-41.0043, -14.1645], [-40.8719, -14.2156], [-40.827, -14.2422], [-40.8225, -14.2525], [-40.6997, -14.2986], [-40.7046, -14.3284], [-40.7317, -14.3294], [-40.7353, -14.3378], [-40.696, -14.3605], [-41.0937, -14.4416], [-41.0678, -14.3978], [-41.0745, -14.382], [-41.1086, -14.3662], [-41.0907, -14.342], [-41.1033, -14.3298], [-41.102, -14.3213], [-41.089, -14.3092], [-41.0921, -14.2872], [-41.0503, -14.2513], [-41.0256, -14.2471]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Caetité"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.4313, -14.3045], [-42.4436, -14.3112], [-42.4333, -14.3276], [-42.4923, -14.3766], [-42.5137, -14.3817], [-42.5242, -14.4097], [-42.5338, -14.3985], [-42.5345, -14.3705], [-42.5412, -14.3717], [-42.5669, -14.3369], [-42.6196, -14.2965], [-42.6099, -14.2956], [-42.6035, -14.2745], [-42.592, -14.2721], [-42.5983, -14.249], [-42.5869, -14.2389], [-42.5816, -14.2168], [-42.5809, -14.1993], [-42.598, -14.176], [-42.5997, -14.1418], [-42.6294, -14.1399], [-42.6763, -14.1169], [-42.6888, -14.1075], [-42.6971, -14.0775], [-42.7104, -14.1011], [-42.7258, -14.1037], [-42.783, -14.0732], [-42.7999, -14.0372], [-42.5565, -13.9461], [-42.5112, -13.9206], [-42.5237, -13.8985], [-42.5529, -13.884], [-42.5675, -13.8445], [-42.5875, -13.8347], [-42.6069, -13.7613], [-42.6459, -13.7436], [-42.6641, -13.7009], [-42.689, -13.6806], [-42.7085, -13.6228], [-42.7244, -13.6034], [-42.7161, -13.5762], [-42.7197, -13.5627], [-42.6998, -13.5659], [-42.6905, -13.6016], [-42.6715, -13.627], [-42.6384, -13.6249], [-42.6338, -13.6115], [-42.6073, -13.6027], [-42.5923, -13.6114], [-42.5772, -13.5953], [-42.5585, -13.6533], [-42.548, -13.6478], [-42.5354, -13.655], [-42.5403, -13.6742], [-42.4786, -13.6786], [-42.4585, -13.6654], [-42.4141, -13.6682], [-42.3784, -13.7002], [-42.3467, -13.6945], [-42.3577, -13.6719], [-42.3489, -13.6635], [-42.3542, -13.6568], [-42.3597, -13.6298], [-42.3584, -13.6263], [-42.3353, -13.6239], [-42.3357, -13.6097], [-42.3147, -13.6158], [-42.3092, -13.6019], [-42.2798, -13.6101], [-42.2757, -13.6243], [-42.2662, -13.6254], [-42.2713, -13.61], [-42.2612, -13.6106], [-42.2595, -13.6002], [-42.2428, -13.626], [-42.2432, -13.6401], [-42.2331, -13.6308], [-42.2164, -13.658], [-42.2073, -13.655], [-42.1915, -13.6689], [-42.1815, -13.6686], [-42.1792, -13.6598], [-42.1475, -13.6696], [-42.1481, -13.6794], [-42.1269, -13.7008], [-42.1708, -13.6933], [-42.2213, -13.7], [-42.3388, -13.7691], [-42.2855, -13.7855], [-42.2717, -13.8053], [-42.2467, -13.8038], [-42.2369, -13.8308], [-42.2105, -13.8526], [-42.1897, -13.8543], [-42.1744, -13.8452], [-42.1519, -13.8607], [-42.1822, -13.8686], [-42.2222, -13.9092], [-42.2718, -13.8883], [-42.278, -13.8958], [-42.3593, -13.9103], [-42.3486, -13.9301], [-42.3667, -13.9444], [-42.3608, -13.9783], [-42.3763, -13.99], [-42.3524, -14.0954], [-42.3472, -14.1956], [-42.4313, -14.3045]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cafarnaum"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6223, -11.8324], [-41.5891, -11.6692], [-41.5926, -11.6085], [-41.5872, -11.5995], [-41.5745, -11.6048], [-41.5795, -11.5919], [-41.573, -11.5938], [-41.5622, -11.5801], [-41.5577, -11.5588], [-41.4352, -11.6355], [-41.3643, -11.7013], [-41.3816, -11.7543], [-41.3932, -11.7653], [-41.3989, -11.8128], [-41.4207, -11.8683], [-41.5882, -11.8567], [-41.6223, -11.8324]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cairu"}, "geometry": {"type": "MultiPolygon", "coordinates": [[[[-38.9639, -13.6773], [-38.9646, -13.6773], [-38.9653, -13.6756], [-38.9639, -13.6773]]], [[[-38.9056, -13.6227], [-38.8911, -13.6405], [-38.8985, -13.666], [-38.9156, -13.6756], [-38.9217, -13.66], [-38.9313, -13.6575], [-38.9685, -13.6721], [-38.97, -13.6416], [-38.984, -13.6283], [-38.9786, -13.6151], [-39.0, -13.5912], [-39.0024, -13.5782], [-39.0199, -13.5755], [-39.0283, -13.5858], [-39.0442, -13.5776], [-39.0576, -13.5813], [-39.0638, -13.5679], [-39.0884, -13.5574], [-39.093, -13.5354], [-39.0713, -13.4933], [-39.0704, -13.4539], [-39.0322, -13.3795], [-38.9891, -13.3721], [-38.968, -13.3882], [-38.9508, -13.3899], [-38.9462, -13.3989], [-38.9159, -13.3739], [-38.9047, -13.3864], [-38.9056, -13.4273], [-38.8912, -13.455], [-38.9036, -13.4727], [-38.9162, -13.4766], [-38.9116, -13.498], [-38.9256, -13.5128], [-38.9335, -13.5554], [-38.9302, -13.5737], [-38.9151, -13.5785], [-38.9145, -13.5897], [-38.9018, -13.5998], [-38.9056, -13.6227]]], [[[-38.9471, -13.3855], [-38.9455, -13.3849], [-38.9462, -13.3864], [-38.9471, -13.3855]]], [[[-38.9034, -13.3806], [-38.9038, -13.3808], [-38.9045, -13.3794], [-38.9034, -13.3806]]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Caldeirão Grande"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2365, -11.0946], [-40.2745, -11.0945], [-40.3895, -11.0617], [-40.3651, -11.0172], [-40.3484, -10.9648], [-40.328, -10.9673], [-40.2477, -10.9106], [-40.2316, -10.9254], [-40.2111, -10.9658], [-40.1859, -10.9765], [-40.1491, -11.0106], [-40.1421, -11.0087], [-40.0899, -11.0796], [-40.0938, -11.086], [-40.0594, -11.0955], [-39.9902, -11.1626], [-40.1787, -11.106], [-40.2193, -11.1058], [-40.2365, -11.0946]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Camacan"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4331, -15.5148], [-39.4402, -15.5245], [-39.4273, -15.5278], [-39.4301, -15.5391], [-39.4069, -15.552], [-39.4092, -15.5657], [-39.429, -15.5662], [-39.4437, -15.5813], [-39.4649, -15.5795], [-39.4763, -15.5694], [-39.4756, -15.5508], [-39.5, -15.5667], [-39.5096, -15.5987], [-39.5226, -15.6141], [-39.5417, -15.6126], [-39.5804, -15.5929], [-39.592, -15.6005], [-39.6186, -15.553], [-39.613, -15.5468], [-39.5707, -15.544], [-39.5628, -15.5299], [-39.5478, -15.5255], [-39.5498, -15.5168], [-39.5718, -15.5189], [-39.5797, -15.5008], [-39.5999, -15.4997], [-39.6144, -15.4745], [-39.5768, -15.4262], [-39.5787, -15.4078], [-39.5852, -15.3887], [-39.6015, -15.3811], [-39.5994, -15.3566], [-39.6122, -15.3586], [-39.6249, -15.3502], [-39.6305, -15.3019], [-39.6382, -15.298], [-39.6428, -15.2779], [-39.6263, -15.2686], [-39.6115, -15.2759], [-39.5936, -15.2731], [-39.5736, -15.2918], [-39.5786, -15.3037], [-39.5688, -15.3116], [-39.5619, -15.2914], [-39.5439, -15.3035], [-39.5399, -15.2954], [-39.5222, -15.3005], [-39.4961, -15.2924], [-39.4852, -15.3074], [-39.4815, -15.3476], [-39.4599, -15.3647], [-39.4652, -15.4036], [-39.4545, -15.4095], [-39.4423, -15.3994], [-39.4407, -15.3872], [-39.4268, -15.3884], [-39.428, -15.4041], [-39.417, -15.4131], [-39.4172, -15.4228], [-39.3846, -15.4219], [-39.3686, -15.4464], [-39.3643, -15.4722], [-39.3777, -15.4562], [-39.3856, -15.4717], [-39.4041, -15.4728], [-39.4181, -15.4637], [-39.4346, -15.4898], [-39.4331, -15.5148]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Camaçari"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.269, -12.8762], [-38.2817, -12.8803], [-38.2752, -12.875], [-38.291, -12.8703], [-38.2891, -12.8557], [-38.3058, -12.8574], [-38.3124, -12.8401], [-38.3269, -12.8356], [-38.3262, -12.8191], [-38.3334, -12.8174], [-38.3278, -12.7956], [-38.3758, -12.6771], [-38.3499, -12.6387], [-38.3398, -12.6447], [-38.3387, -12.6308], [-38.308, -12.6187], [-38.3102, -12.6246], [-38.2991, -12.6241], [-38.287, -12.6351], [-38.2591, -12.633], [-38.2262, -12.6401], [-38.2251, -12.6466], [-38.2034, -12.6251], [-38.1821, -12.617], [-38.1766, -12.5973], [-38.1534, -12.5975], [-38.1429, -12.6065], [-38.1319, -12.6025], [-38.1382, -12.5769], [-38.1614, -12.5673], [-38.1587, -12.5549], [-38.1673, -12.5422], [-38.1831, -12.5431], [-38.1951, -12.5647], [-38.215, -12.5668], [-38.2245, -12.5203], [-38.2391, -12.5156], [-38.2478, -12.4977], [-38.2429, -12.4698], [-38.2248, -12.4767], [-38.2126, -12.4592], [-38.194, -12.4531], [-38.1727, -12.4628], [-38.1819, -12.4792], [-38.1772, -12.4881], [-38.1621, -12.4891], [-38.1557, -12.503], [-38.1409, -12.4977], [-38.1114, -12.5112], [-38.0966, -12.5016], [-38.0994, -12.4797], [-38.067, -12.4681], [-38.065, -12.4965], [-38.0732, -12.5023], [-38.0632, -12.5296], [-38.0694, -12.5362], [-38.0539, -12.5629], [-38.0436, -12.5625], [-38.047, -12.5843], [-38.0302, -12.5972], [-38.0468, -12.6346], [-38.1234, -12.7074], [-38.269, -12.8762]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Camamu"}, "geometry": {"type": "MultiPolygon", "coordinates": [[[[-39.1037, -14.1092], [-39.1435, -14.0916], [-39.1655, -14.1022], [-39.2186, -14.1099], [-39.2396, -14.1224], [-39.2504, -14.1172], [-39.2619, -14.1304], [-39.2735, -14.1299], [-39.275, -14.1378], [-39.3258, -14.1454], [-39.3313, -14.1551], [-39.3461, -14.1482], [-39.3432, -14.1225], [-39.3495, -14.1151], [-39.342, -14.104], [-39.3365, -14.1068], [-39.3303, -14.0892], [-39.3412, -14.0796], [-39.3587, -14.0333], [-39.3383, -13.9733], [-39.3302, -13.9676], [-39.3289, -13.9422], [-39.3019, -13.9492], [-39.2968, -13.9335], [-39.2854, -13.9331], [-39.2833, -13.9486], [-39.2706, -13.9383], [-39.228, -13.9365], [-39.2022, -13.9118], [-39.1792, -13.9184], [-39.1669, -13.8936], [-39.1303, -13.892], [-39.1275, -13.8853], [-39.0841, -13.8924], [-39.0701, -13.915], [-39.0431, -13.9178], [-39.0172, -13.9051], [-39.0023, -13.8782], [-38.9678, -13.8488], [-38.9517, -13.8724], [-38.9668, -13.8875], [-38.9883, -13.8945], [-39.001, -13.9308], [-38.9864, -13.9784], [-39.0059, -14.029], [-38.9834, -14.0459], [-38.9825, -14.0739], [-39.0208, -14.0998], [-39.0696, -14.1106], [-39.1037, -14.1092]]], [[[-38.938, -13.8359], [-38.9381, -13.8389], [-38.9433, -13.8358], [-38.938, -13.8359]]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Campo Alegre de Lourdes"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.1834, -9.7245], [-43.3772, -9.7322], [-43.4077, -9.6246], [-43.4706, -9.5298], [-43.49, -9.484], [-43.4928, -9.4572], [-43.5113, -9.4291], [-43.5452, -9.4097], [-43.606, -9.3516], [-43.6025, -9.3466], [-43.579, -9.3204], [-43.5311, -9.3042], [-43.4855, -9.2653], [-43.4518, -9.2623], [-43.4227, -9.2776], [-43.3613, -9.3644], [-43.3296, -9.3718], [-43.315, -9.3894], [-43.2965, -9.3971], [-43.2788, -9.4246], [-43.2667, -9.4119], [-43.2423, -9.4119], [-43.2143, -9.3996], [-43.1917, -9.4204], [-43.1739, -9.4112], [-43.1586, -9.377], [-43.1332, -9.3873], [-43.1196, -9.3719], [-43.0798, -9.3991], [-43.0607, -9.3954], [-43.0569, -9.4191], [-42.9879, -9.4013], [-42.9734, -9.4071], [-42.9571, -9.4324], [-42.9621, -9.4698], [-42.9462, -9.5184], [-42.9284, -9.5272], [-42.904, -9.5268], [-42.8733, -9.5639], [-42.8371, -9.5504], [-42.8282, -9.5605], [-42.8189, -9.6209], [-42.7652, -9.6168], [-42.7577, -9.5893], [-42.7169, -9.5563], [-42.7199, -9.5307], [-42.6901, -9.5459], [-42.6884, -9.5633], [-42.7102, -9.5858], [-42.7066, -9.6126], [-42.7161, -9.6168], [-42.7169, -9.6516], [-42.7362, -9.6777], [-42.7291, -9.6849], [-42.7537, -9.7022], [-42.7665, -9.7252], [-42.8375, -9.7462], [-42.9168, -9.8269], [-43.0644, -9.7645], [-43.1834, -9.7245]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Campo Formoso"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.3709, -10.1408], [-40.351, -10.1131], [-40.2993, -10.1284], [-40.2812, -10.1423], [-40.2761, -10.1684], [-40.248, -10.2018], [-40.2554, -10.2276], [-40.2413, -10.2422], [-40.2476, -10.2609], [-40.2273, -10.3097], [-40.2368, -10.3426], [-40.2311, -10.3735], [-40.2481, -10.3773], [-40.251, -10.3847], [-40.2499, -10.4052], [-40.2431, -10.4055], [-40.2493, -10.4195], [-40.244, -10.431], [-40.2512, -10.4367], [-40.2344, -10.4621], [-40.2367, -10.47], [-40.2757, -10.5049], [-40.2851, -10.5248], [-40.3673, -10.5417], [-40.3744, -10.5488], [-40.3849, -10.5453], [-40.4584, -10.5785], [-40.5464, -10.6623], [-40.5957, -10.6835], [-40.7471, -10.6336], [-40.7643, -10.5917], [-40.7921, -10.5983], [-40.7996, -10.608], [-40.8166, -10.5925], [-40.8717, -10.5959], [-40.8787, -10.5906], [-40.9126, -10.6078], [-40.9347, -10.6053], [-40.9158, -10.5633], [-40.9221, -10.5585], [-40.9131, -10.557], [-40.9131, -10.55], [-40.9045, -10.5522], [-40.9039, -10.5445], [-40.8957, -10.5513], [-40.8959, -10.5401], [-40.8842, -10.5376], [-40.8874, -10.5208], [-40.8774, -10.522], [-40.8745, -10.4987], [-40.8905, -10.4991], [-40.9005, -10.5175], [-40.9418, -10.5093], [-40.946, -10.4863], [-40.9663, -10.4763], [-40.9672, -10.4514], [-41.0021, -10.4513], [-41.0187, -10.4315], [-41.0383, -10.4514], [-41.1003, -10.46], [-41.1067, -10.4667], [-41.1752, -10.4302], [-41.2121, -10.4568], [-41.222, -10.4553], [-41.2329, -10.4364], [-41.251, -10.4279], [-41.26, -10.3517], [-41.2779, -10.3472], [-41.2427, -10.3233], [-41.2386, -10.3001], [-41.2131, -10.2919], [-41.2056, -10.2746], [-41.1749, -10.2593], [-41.144, -10.223], [-41.1714, -10.1963], [-41.162, -10.1843], [-41.1668, -10.1749], [-41.1576, -10.1567], [-41.1669, -10.13], [-41.16, -10.1098], [-41.1795, -10.1035], [-41.1974, -10.0632], [-41.169, -10.0318], [-41.1694, -10.014], [-41.2532, -9.9794], [-41.2483, -9.9516], [-41.2538, -9.9444], [-41.2366, -9.9435], [-41.2361, -9.9261], [-41.2257, -9.9302], [-41.2203, -9.9221], [-41.214, -9.9557], [-41.1822, -9.9557], [-41.1352, -9.9219], [-41.1308, -9.9295], [-41.1226, -9.9263], [-41.1118, -9.9063], [-41.1035, -9.918], [-41.1055, -9.9435], [-41.0835, -9.9459], [-41.0578, -9.9158], [-41.0381, -9.9269], [-40.9968, -9.8861], [-40.9888, -9.8978], [-40.9446, -9.8813], [-40.9431, -9.9147], [-40.9244, -9.8968], [-40.8938, -9.9148], [-40.8823, -9.8958], [-40.8537, -9.8821], [-40.8399, -9.8614], [-40.8316, -9.8645], [-40.8237, -9.8363], [-40.8166, -9.8717], [-40.6433, -9.8868], [-40.5027, -9.9712], [-40.4122, -9.9735], [-40.3835, -9.9443], [-40.3442, -9.9295], [-40.3164, -9.9079], [-40.3139, -9.9297], [-40.329, -9.9591], [-40.3189, -9.981], [-40.3285, -10.0136], [-40.3466, -10.0384], [-40.3888, -10.0622], [-40.3942, -10.0857], [-40.4144, -10.099], [-40.4113, -10.1154], [-40.3709, -10.1408]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Canápolis"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.2282, -13.202], [-44.2856, -13.129], [-44.3421, -13.1183], [-44.3317, -13.0946], [-44.3072, -13.0782], [-44.307, -13.0282], [-44.2959, -13.022], [-44.2844, -12.9966], [-44.2666, -12.9952], [-44.2562, -12.9813], [-44.1955, -12.9707], [-44.1888, -12.9751], [-44.2019, -12.9887], [-44.1324, -13.0407], [-44.1097, -13.0429], [-44.0976, -13.0748], [-44.1065, -13.2294], [-44.1516, -13.1956], [-44.2282, -13.202]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Canarana"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6799, -11.9216], [-41.7511, -11.878], [-41.7653, -11.863], [-41.7894, -11.7981], [-41.8238, -11.7388], [-41.8607, -11.7102], [-41.8581, -11.7018], [-41.8348, -11.697], [-41.8338, -11.6898], [-41.8227, -11.6917], [-41.814, -11.6825], [-41.7982, -11.6842], [-41.7966, -11.6916], [-41.7794, -11.6799], [-41.7664, -11.6816], [-41.7672, -11.6715], [-41.7442, -11.6684], [-41.7343, -11.6519], [-41.7274, -11.6549], [-41.7195, -11.6444], [-41.7125, -11.6481], [-41.706, -11.6402], [-41.6991, -11.6464], [-41.6987, -11.6346], [-41.6876, -11.6367], [-41.6921, -11.6307], [-41.6796, -11.6228], [-41.6709, -11.6264], [-41.6693, -11.616], [-41.6429, -11.6092], [-41.5925, -11.6135], [-41.5891, -11.6692], [-41.6059, -11.7734], [-41.6223, -11.8324], [-41.6485, -11.8854], [-41.6799, -11.9216]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Canavieiras"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.8936, -15.7667], [-39.1065, -15.7871], [-39.0946, -15.8138], [-39.1102, -15.8255], [-39.1223, -15.8258], [-39.1221, -15.8103], [-39.14, -15.799], [-39.1626, -15.797], [-39.1742, -15.8098], [-39.2031, -15.8025], [-39.2131, -15.7882], [-39.222, -15.8035], [-39.2383, -15.797], [-39.2472, -15.8041], [-39.2497, -15.8216], [-39.2594, -15.8174], [-39.2671, -15.8235], [-39.2704, -15.8434], [-39.2813, -15.83], [-39.2872, -15.8437], [-39.2958, -15.8401], [-39.3015, -15.8462], [-39.3107, -15.8376], [-39.3236, -15.848], [-39.3559, -15.8498], [-39.3178, -15.8254], [-39.342, -15.7484], [-39.3661, -15.7447], [-39.3679, -15.7383], [-39.366, -15.7122], [-39.3509, -15.7058], [-39.3491, -15.6883], [-39.298, -15.6423], [-39.2759, -15.6407], [-39.2345, -15.622], [-39.2072, -15.5935], [-39.1571, -15.6011], [-39.1515, -15.5754], [-39.1752, -15.5713], [-39.1641, -15.5402], [-39.186, -15.5265], [-39.1952, -15.5319], [-39.2077, -15.5108], [-39.1685, -15.5137], [-39.1422, -15.4935], [-39.1046, -15.4857], [-39.0888, -15.469], [-39.0447, -15.459], [-39.0207, -15.4372], [-39.0232, -15.4054], [-39.0047, -15.3717], [-38.9916, -15.3917], [-38.9877, -15.3837], [-38.9732, -15.3855], [-38.9525, -15.4659], [-38.9382, -15.6448], [-38.8936, -15.7667]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Candeal"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0831, -11.8592], [-39.0964, -11.8854], [-39.1087, -11.8908], [-39.1186, -11.923], [-39.164, -11.9508], [-39.1622, -11.9626], [-39.1737, -11.9646], [-39.1726, -11.9798], [-39.2967, -11.9908], [-39.2967, -11.9769], [-39.2851, -11.9677], [-39.3077, -11.9401], [-39.2758, -11.8923], [-39.2724, -11.8709], [-39.281, -11.8622], [-39.2804, -11.8325], [-39.2461, -11.7768], [-39.2402, -11.7736], [-39.2286, -11.7858], [-39.2177, -11.782], [-39.2179, -11.7682], [-39.0607, -11.7698], [-39.0842, -11.8364], [-39.0831, -11.8592]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Candeias"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.5085, -12.7483], [-38.535, -12.7387], [-38.5343, -12.7254], [-38.5559, -12.7051], [-38.5585, -12.6757], [-38.5502, -12.6623], [-38.558, -12.6522], [-38.5408, -12.64], [-38.5389, -12.6283], [-38.5607, -12.6302], [-38.5556, -12.6202], [-38.4858, -12.5888], [-38.4652, -12.6115], [-38.4534, -12.6017], [-38.4302, -12.61], [-38.4002, -12.599], [-38.3919, -12.6142], [-38.3989, -12.6605], [-38.4185, -12.6652], [-38.4404, -12.7455], [-38.4512, -12.7523], [-38.4549, -12.7832], [-38.4623, -12.7915], [-38.4742, -12.7845], [-38.4913, -12.7908], [-38.5038, -12.7793], [-38.5085, -12.7483]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Candiba"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.92, -14.4579], [-42.9293, -14.4227], [-42.9551, -14.3961], [-42.9381, -14.3672], [-42.9389, -14.349], [-42.9031, -14.3405], [-42.8813, -14.3215], [-42.7514, -14.2964], [-42.7477, -14.3116], [-42.7124, -14.3252], [-42.7164, -14.3549], [-42.7045, -14.3653], [-42.7092, -14.3886], [-42.7521, -14.4124], [-42.8354, -14.5617], [-42.8707, -14.5095], [-42.8895, -14.5015], [-42.92, -14.4579]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cândido Sales"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.2344, -15.5144], [-41.2926, -15.508], [-41.3173, -15.5129], [-41.3355, -15.4981], [-41.3511, -15.5005], [-41.4561, -15.4103], [-41.4578, -15.3812], [-41.4362, -15.3463], [-41.4157, -15.3317], [-41.4238, -15.3072], [-41.4085, -15.2836], [-41.3891, -15.2842], [-41.3851, -15.2777], [-41.4132, -15.1647], [-41.3771, -15.1632], [-41.3476, -15.1196], [-41.2865, -15.1694], [-41.2729, -15.1894], [-41.2023, -15.2101], [-41.164, -15.1996], [-41.1478, -15.2321], [-41.1583, -15.2639], [-41.1584, -15.3102], [-41.1448, -15.3043], [-41.1448, -15.3451], [-41.1332, -15.3717], [-41.143, -15.3855], [-41.1402, -15.4018], [-41.0974, -15.4222], [-41.0818, -15.4581], [-41.0561, -15.4598], [-41.0428, -15.4744], [-41.0344, -15.4728], [-41.0314, -15.4839], [-41.0522, -15.509], [-41.0663, -15.5108], [-41.0734, -15.5031], [-41.0975, -15.5289], [-41.1059, -15.5304], [-41.1113, -15.5195], [-41.1334, -15.5244], [-41.1459, -15.545], [-41.1508, -15.5342], [-41.1735, -15.5366], [-41.1778, -15.5247], [-41.1966, -15.5163], [-41.2043, -15.4919], [-41.2344, -15.5144]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cansanção"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5257, -10.7699], [-39.5272, -10.7773], [-39.6817, -10.7859], [-39.683, -10.7648], [-39.6989, -10.7536], [-39.6948, -10.7403], [-39.7096, -10.7204], [-39.7007, -10.7148], [-39.6962, -10.6743], [-39.7464, -10.64], [-39.7483, -10.6078], [-39.7727, -10.5517], [-39.7682, -10.5386], [-39.6452, -10.5431], [-39.594, -10.5538], [-39.5543, -10.5818], [-39.543, -10.5821], [-39.5295, -10.57], [-39.4783, -10.5685], [-39.4326, -10.6193], [-39.3677, -10.6549], [-39.2704, -10.6779], [-39.2766, -10.6839], [-39.2652, -10.6966], [-39.2449, -10.8112], [-39.2369, -10.8201], [-39.2165, -10.9127], [-39.2362, -10.9069], [-39.2407, -10.9261], [-39.2329, -10.9534], [-39.2276, -10.9513], [-39.2134, -10.9712], [-39.2108, -10.9984], [-39.232, -11.0004], [-39.2857, -10.985], [-39.3132, -10.9887], [-39.349, -10.9487], [-39.3778, -10.9482], [-39.3695, -10.9293], [-39.374, -10.8654], [-39.3635, -10.847], [-39.3693, -10.766], [-39.4443, -10.7696], [-39.4381, -10.7487], [-39.4727, -10.7765], [-39.5011, -10.7871], [-39.5257, -10.7699]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Canudos"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.882, -10.2701], [-39.0774, -10.3805], [-39.2026, -10.2371], [-39.2283, -10.2259], [-39.2355, -10.1943], [-39.2668, -10.1927], [-39.2554, -10.1469], [-39.2634, -10.0871], [-39.2367, -10.0334], [-39.2206, -10.0249], [-39.2022, -9.9728], [-39.2075, -9.8528], [-39.1999, -9.8331], [-39.2216, -9.7921], [-39.2137, -9.7653], [-39.2362, -9.7189], [-39.2105, -9.6444], [-39.1751, -9.6363], [-39.1441, -9.6533], [-39.1173, -9.6457], [-39.1101, -9.6257], [-38.9653, -9.6391], [-38.8567, -9.631], [-38.8127, -9.6542], [-38.7848, -9.6468], [-38.7734, -9.6739], [-38.7848, -9.7455], [-38.8281, -9.7547], [-38.8638, -9.7791], [-38.8641, -9.8294], [-38.919, -9.8548], [-38.9317, -9.8744], [-38.9185, -9.96], [-38.9034, -9.9591], [-38.8991, -9.9786], [-38.8696, -9.9655], [-38.8714, -9.9825], [-38.855, -9.9963], [-38.7983, -10.0133], [-38.8003, -10.031], [-38.7836, -10.0563], [-38.7634, -10.0682], [-38.7439, -10.1027], [-38.713, -10.1266], [-38.7344, -10.1662], [-38.696, -10.1893], [-38.6688, -10.1834], [-38.5763, -10.225], [-38.5833, -10.239], [-38.5767, -10.2561], [-38.5866, -10.293], [-38.5814, -10.305], [-38.882, -10.2701]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Capela do Alto Alegre"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.8463, -11.7739], [-39.8407, -11.7553], [-39.8645, -11.7482], [-39.8632, -11.7411], [-39.8851, -11.7401], [-39.9086, -11.7206], [-39.9255, -11.6675], [-39.9565, -11.648], [-39.9686, -11.4909], [-39.9437, -11.4785], [-39.9345, -11.4798], [-39.9254, -11.499], [-39.8976, -11.4912], [-39.9029, -11.5038], [-39.898, -11.5559], [-39.8652, -11.5814], [-39.8462, -11.5762], [-39.8177, -11.5917], [-39.8093, -11.5851], [-39.7702, -11.5879], [-39.7174, -11.6266], [-39.6914, -11.7693], [-39.6818, -11.7755], [-39.6952, -11.8177], [-39.7131, -11.8239], [-39.7931, -11.8174], [-39.7905, -11.8223], [-39.8109, -11.8247], [-39.8266, -11.7883], [-39.8463, -11.7739]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Capim Grosso"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.0702, -11.4342], [-40.0754, -11.3548], [-40.0651, -11.3425], [-40.0484, -11.3423], [-40.0345, -11.2804], [-40.0222, -11.2759], [-40.0257, -11.2409], [-40.0325, -11.24], [-40.0283, -11.2226], [-40.0652, -11.2309], [-40.084, -11.2521], [-40.11, -11.2456], [-40.1448, -11.1819], [-40.1312, -11.1791], [-40.1071, -11.1925], [-40.084, -11.1864], [-40.0743, -11.1969], [-39.9943, -11.169], [-39.9838, -11.1514], [-39.9749, -11.1609], [-39.9611, -11.1501], [-39.953, -11.1569], [-39.9553, -11.2487], [-39.8618, -11.3129], [-39.8807, -11.3204], [-39.8954, -11.3485], [-39.9125, -11.3564], [-39.9068, -11.3609], [-39.9088, -11.3906], [-39.9246, -11.3916], [-39.9145, -11.4156], [-39.968, -11.4338], [-39.9825, -11.4495], [-39.9872, -11.4394], [-40.0702, -11.4342]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Caraíbas"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.2654, -14.7334], [-41.2631, -14.7494], [-41.282, -14.7503], [-41.2793, -14.765], [-41.2639, -14.7803], [-41.2693, -14.7982], [-41.3299, -14.7751], [-41.3299, -14.7828], [-41.3157, -14.7869], [-41.3287, -14.8077], [-41.3404, -14.7968], [-41.3514, -14.8154], [-41.3727, -14.8151], [-41.3769, -14.8266], [-41.3928, -14.8156], [-41.3916, -14.7988], [-41.4054, -14.803], [-41.4408, -14.7871], [-41.4476, -14.7961], [-41.4615, -14.7854], [-41.4207, -14.7532], [-41.4091, -14.7672], [-41.394, -14.7675], [-41.3982, -14.7036], [-41.3878, -14.681], [-41.3998, -14.6639], [-41.4004, -14.6398], [-41.4472, -14.5946], [-41.428, -14.5659], [-41.4345, -14.5514], [-41.3997, -14.5585], [-41.3824, -14.5305], [-41.3595, -14.5334], [-41.3297, -14.5027], [-41.2978, -14.5131], [-41.2552, -14.487], [-41.2474, -14.4989], [-41.2381, -14.4975], [-41.2478, -14.5153], [-41.2406, -14.5204], [-41.2191, -14.5143], [-41.2056, -14.5203], [-41.201, -14.5115], [-41.2108, -14.5005], [-41.1961, -14.4913], [-41.1839, -14.4971], [-41.1833, -14.4803], [-41.1603, -14.4809], [-41.1549, -14.4971], [-41.1291, -14.4887], [-41.131, -14.4723], [-41.1233, -14.4671], [-41.1392, -14.4571], [-41.1297, -14.4537], [-41.1295, -14.4445], [-41.1114, -14.4382], [-41.1062, -14.4506], [-41.0937, -14.4416], [-41.0766, -14.4489], [-41.0688, -14.4645], [-41.0786, -14.4716], [-41.0784, -14.4871], [-41.0929, -14.4888], [-41.1064, -14.5153], [-41.104, -14.5303], [-41.117, -14.5371], [-41.1262, -14.5548], [-41.1238, -14.5729], [-41.1431, -14.5855], [-41.1308, -14.6064], [-41.1596, -14.6145], [-41.1707, -14.6063], [-41.1878, -14.6196], [-41.1921, -14.6498], [-41.2296, -14.6857], [-41.2187, -14.696], [-41.2274, -14.7056], [-41.2184, -14.7204], [-41.2227, -14.7458], [-41.2398, -14.7375], [-41.242, -14.7226], [-41.2518, -14.7323], [-41.2654, -14.7334]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Caravelas"}, "geometry": {"type": "MultiPolygon", "coordinates": [[[[-38.7091, -17.9716], [-38.7145, -17.9709], [-38.708, -17.9689], [-38.7091, -17.9716]]], [[[-39.2081, -17.7473], [-39.2069, -17.7742], [-39.2354, -17.7995], [-39.2744, -17.8533], [-39.2948, -17.8613], [-39.3078, -17.8535], [-39.4462, -17.8596], [-39.4551, -17.8517], [-39.448, -17.841], [-39.4676, -17.8444], [-39.4825, -17.8283], [-39.4831, -17.8356], [-39.495, -17.8342], [-39.4991, -17.8229], [-39.5233, -17.8123], [-39.5503, -17.8178], [-39.5867, -17.797], [-39.6278, -17.788], [-39.6562, -17.8022], [-39.7589, -17.749], [-39.7751, -17.7525], [-39.8062, -17.7443], [-39.851, -17.766], [-39.8904, -17.7169], [-39.8895, -17.7022], [-39.9004, -17.688], [-39.9275, -17.6726], [-40.0085, -17.6599], [-40.0308, -17.6288], [-40.1205, -17.6405], [-40.1226, -17.6237], [-40.1601, -17.5843], [-40.199, -17.56], [-40.2347, -17.5517], [-40.2569, -17.4091], [-40.2223, -17.4077], [-40.2182, -17.435], [-40.2066, -17.441], [-40.1887, -17.4324], [-40.1646, -17.4331], [-40.1512, -17.448], [-40.1141, -17.4498], [-40.1037, -17.4439], [-40.1026, -17.4561], [-40.0725, -17.4612], [-40.0593, -17.4528], [-40.0485, -17.4743], [-40.0365, -17.4783], [-40.0201, -17.466], [-39.9775, -17.4662], [-39.9684, -17.4582], [-39.9361, -17.4648], [-39.9367, -17.4744], [-39.7679, -17.6274], [-39.6046, -17.558], [-39.5317, -17.579], [-39.5116, -17.5691], [-39.49, -17.5701], [-39.4651, -17.5924], [-39.4612, -17.6351], [-39.443, -17.6584], [-39.2497, -17.6367], [-39.1543, -17.6729], [-39.1358, -17.6903], [-39.2081, -17.7473]]], [[[-39.1803, -17.7469], [-39.1976, -17.7581], [-39.2016, -17.7555], [-39.176, -17.741], [-39.1803, -17.7469]]], [[[-38.6975, -17.9793], [-38.6965, -17.9801], [-38.7001, -17.9817], [-38.6975, -17.9793]]], [[[-38.6964, -17.9789], [-38.6961, -17.9789], [-38.6962, -17.9791], [-38.6964, -17.9789]]], [[[-38.7117, -17.9678], [-38.712, -17.9644], [-38.7078, -17.9647], [-38.7117, -17.9678]]], [[[-38.6917, -17.9656], [-38.7066, -17.9628], [-38.7056, -17.9614], [-38.6917, -17.9656]]], [[[-38.6922, -17.9602], [-38.6923, -17.9612], [-38.6933, -17.9611], [-38.6922, -17.9602]]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cardeal da Silva"}, "geometry": {"type": "Polygon", "coordinates": [[[-37.9796, -12.1173], [-37.9974, -12.0948], [-38.0233, -12.0806], [-38.0086, -12.0455], [-38.0151, -12.0081], [-37.9746, -11.9375], [-37.9432, -11.9355], [-37.9258, -11.9582], [-37.9028, -11.9678], [-37.8829, -11.9631], [-37.8697, -11.9717], [-37.8647, -12.0142], [-37.874, -12.087], [-37.8861, -12.1146], [-37.8834, -12.1457], [-37.8882, -12.1572], [-37.9244, -12.1493], [-37.9796, -12.1173]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Carinhanha"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.7832, -14.3392], [-43.8001, -14.3378], [-43.8153, -14.3206], [-43.8223, -14.323], [-43.8203, -14.3116], [-43.8361, -14.3111], [-43.8472, -14.3217], [-43.8467, -14.3131], [-43.8554, -14.318], [-43.8527, -14.3079], [-43.8804, -14.3121], [-43.8903, -14.3066], [-43.892, -14.2933], [-43.8925, -14.301], [-43.9044, -14.2936], [-43.9116, -14.305], [-43.9164, -14.2959], [-43.9247, -14.2964], [-43.9264, -14.3057], [-43.9351, -14.2957], [-43.9421, -14.3051], [-43.9463, -14.29], [-43.9561, -14.2997], [-43.9696, -14.274], [-43.9808, -14.2821], [-43.9906, -14.2726], [-43.9873, -14.2673], [-44.0155, -14.2715], [-44.0346, -14.289], [-44.0457, -14.2838], [-44.0656, -14.139], [-44.029, -14.0933], [-44.0871, -14.0213], [-44.0785, -13.9945], [-44.1073, -13.9851], [-44.1011, -13.9743], [-44.1101, -13.9724], [-44.102, -13.9625], [-44.1107, -13.9481], [-44.0981, -13.9268], [-44.0905, -13.9258], [-44.0918, -13.9079], [-44.0832, -13.9056], [-44.0771, -13.9146], [-44.0847, -13.9145], [-44.0793, -13.927], [-44.0855, -13.9386], [-44.0747, -13.9373], [-44.0721, -13.9503], [-44.0703, -13.9428], [-44.0579, -13.9473], [-44.0675, -13.9286], [-44.0588, -13.9243], [-44.0523, -13.9307], [-44.0556, -13.9161], [-44.0376, -13.9038], [-44.0294, -13.9077], [-44.0312, -13.8977], [-44.0494, -13.8977], [-44.0555, -13.8741], [-44.073, -13.8698], [-44.0482, -13.8664], [-44.0399, -13.8869], [-44.0318, -13.889], [-44.0272, -13.88], [-44.0343, -13.8698], [-44.0232, -13.8635], [-44.028, -13.8557], [-44.0094, -13.8532], [-44.0119, -13.8409], [-44.0036, -13.8437], [-44.0053, -13.8291], [-44.0271, -13.8349], [-44.0166, -13.8259], [-44.0266, -13.8202], [-44.0329, -13.8039], [-44.019, -13.8086], [-44.0296, -13.7928], [-44.0218, -13.8022], [-44.0207, -13.7959], [-44.019, -13.796], [-44.0116, -13.8199], [-43.9998, -13.8169], [-43.9955, -13.823], [-43.9904, -13.8156], [-43.9845, -13.841], [-43.979, -13.8317], [-43.9619, -13.8343], [-43.9628, -13.8235], [-43.9491, -13.8208], [-43.9576, -13.8119], [-43.9481, -13.7918], [-43.957, -13.7891], [-43.9572, -13.7872], [-43.9426, -13.7882], [-43.9234, -13.8054], [-43.91, -13.7944], [-43.8999, -13.7961], [-43.9056, -13.779], [-43.9121, -13.7835], [-43.9123, -13.767], [-43.9018, -13.7726], [-43.8928, -13.7529], [-43.8816, -13.7619], [-43.8772, -13.7422], [-43.8695, -13.7565], [-43.8537, -13.744], [-43.8401, -13.7591], [-43.8367, -13.746], [-43.8146, -13.7338], [-43.8143, -13.7084], [-43.5866, -13.8063], [-43.6165, -13.8413], [-43.6138, -13.8954], [-43.6244, -13.9199], [-43.6252, -13.9523], [-43.6563, -14.0098], [-43.6572, -14.0475], [-43.6973, -14.2097], [-43.7832, -14.3392]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Casa Nova"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.8547, -9.2407], [-41.8431, -9.2442], [-41.8339, -9.2362], [-41.8199, -9.189], [-41.8001, -9.1652], [-41.7974, -9.1447], [-41.7352, -9.0947], [-41.7265, -9.0164], [-41.6805, -9.0123], [-41.6699, -9.0035], [-41.6694, -8.9901], [-41.629, -8.9849], [-41.6058, -8.9574], [-41.5701, -8.955], [-41.5653, -8.9703], [-41.5458, -8.9617], [-41.5449, -8.938], [-41.5074, -8.8924], [-41.5111, -8.8776], [-41.5027, -8.8641], [-41.4878, -8.8439], [-41.4722, -8.8431], [-41.4347, -8.7991], [-41.4243, -8.8026], [-41.3967, -8.7297], [-41.3745, -8.7054], [-41.3583, -8.7076], [-41.3344, -8.7277], [-41.3099, -8.7261], [-41.2815, -8.7361], [-41.2606, -8.7207], [-41.2386, -8.7197], [-41.2398, -8.7109], [-41.227, -8.7047], [-41.1764, -8.7112], [-41.1128, -8.704], [-41.1268, -8.7289], [-41.1246, -8.7527], [-41.1133, -8.7585], [-41.1158, -8.7649], [-41.1018, -8.782], [-41.0785, -8.7888], [-41.0667, -8.781], [-41.0362, -8.7859], [-41.025, -8.8077], [-41.0313, -8.835], [-41.0212, -8.8436], [-40.9791, -8.8234], [-40.9609, -8.8308], [-40.9549, -8.8439], [-40.9192, -8.8372], [-40.8969, -8.87], [-40.8812, -8.9156], [-40.8663, -8.9234], [-40.8613, -8.948], [-40.8516, -8.9525], [-40.852, -8.9826], [-40.835, -9.0087], [-40.821, -9.0799], [-40.8089, -9.0937], [-40.7861, -9.1052], [-40.7568, -9.105], [-40.7571, -9.1198], [-40.7325, -9.124], [-40.7099, -9.1409], [-40.6851, -9.1376], [-40.6674, -9.1591], [-40.6706, -9.1887], [-40.6945, -9.2335], [-40.6865, -9.2436], [-40.6892, -9.257], [-40.6801, -9.2592], [-40.686, -9.2764], [-40.7076, -9.2853], [-40.7073, -9.2946], [-40.7201, -9.3059], [-40.7394, -9.2966], [-40.7564, -9.315], [-40.7393, -9.3313], [-40.7381, -9.3552], [-40.7465, -9.3711], [-40.7431, -9.4029], [-40.765, -9.4132], [-40.7596, -9.4291], [-40.7672, -9.4454], [-40.7852, -9.4495], [-40.8341, -9.4255], [-40.8688, -9.3928], [-40.9538, -9.3979], [-41.003, -9.3828], [-41.0673, -9.4031], [-41.1104, -9.401], [-41.1253, -9.4168], [-41.1435, -9.4959], [-41.1887, -9.56], [-41.2054, -9.6125], [-41.2287, -9.6367], [-41.379, -9.6935], [-41.4178, -9.6923], [-41.5038, -9.6652], [-41.565, -9.6779], [-41.6372, -9.7153], [-41.6892, -9.7699], [-41.7673, -9.7449], [-41.8396, -9.7322], [-41.9031, -9.7044], [-41.8547, -9.2407]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Castro Alves"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4269, -12.8839], [-39.4572, -12.8455], [-39.4756, -12.8539], [-39.4768, -12.8431], [-39.4889, -12.8346], [-39.4916, -12.8145], [-39.5058, -12.809], [-39.4985, -12.7754], [-39.5018, -12.7428], [-39.4938, -12.7301], [-39.4728, -12.7234], [-39.4673, -12.6994], [-39.4364, -12.6792], [-39.4433, -12.6181], [-39.4147, -12.6155], [-39.3941, -12.593], [-39.3185, -12.5471], [-39.2358, -12.6585], [-39.2318, -12.6552], [-39.2288, -12.6806], [-39.2655, -12.6936], [-39.2677, -12.7082], [-39.2601, -12.7203], [-39.2726, -12.7441], [-39.2476, -12.7733], [-39.241, -12.8002], [-39.2259, -12.8101], [-39.2651, -12.8341], [-39.2685, -12.8455], [-39.2852, -12.8428], [-39.2977, -12.8218], [-39.3224, -12.8196], [-39.3237, -12.8282], [-39.3429, -12.8286], [-39.3406, -12.8681], [-39.3511, -12.9016], [-39.3799, -12.8875], [-39.4269, -12.8839]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Catolândia"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.726, -12.4052], [-44.7379, -12.4088], [-44.7757, -12.4022], [-44.7812, -12.3951], [-44.837, -12.3897], [-44.9273, -12.2931], [-44.8676, -12.2612], [-44.8415, -12.2561], [-44.7957, -12.2229], [-44.7507, -12.2287], [-44.7251, -12.2203], [-44.6559, -12.1698], [-44.6201, -12.174], [-44.5798, -12.1551], [-44.4661, -12.1441], [-44.5008, -12.2226], [-44.5366, -12.2486], [-44.5427, -12.2884], [-44.5659, -12.3028], [-44.5964, -12.3077], [-44.6045, -12.3182], [-44.6078, -12.3128], [-44.6245, -12.3229], [-44.635, -12.3148], [-44.6529, -12.3258], [-44.6577, -12.3218], [-44.6579, -12.3317], [-44.6736, -12.3298], [-44.726, -12.4052]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Catu"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.4936, -12.4133], [-38.5027, -12.4276], [-38.5049, -12.4186], [-38.5356, -12.4087], [-38.5295, -12.2756], [-38.4689, -12.2852], [-38.4593, -12.2655], [-38.4473, -12.2617], [-38.4341, -12.2689], [-38.3942, -12.2494], [-38.3777, -12.2187], [-38.3338, -12.2456], [-38.3101, -12.2488], [-38.2732, -12.2781], [-38.2778, -12.3037], [-38.2724, -12.322], [-38.2823, -12.3416], [-38.2953, -12.346], [-38.3139, -12.3376], [-38.3899, -12.4029], [-38.3751, -12.4086], [-38.3869, -12.4306], [-38.4068, -12.4223], [-38.4462, -12.4319], [-38.4603, -12.4175], [-38.4936, -12.4133]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Caturama"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.1709, -13.1845], [-42.1582, -13.2267], [-42.1813, -13.2279], [-42.1981, -13.2578], [-42.1925, -13.2695], [-42.2153, -13.2922], [-42.2288, -13.2993], [-42.2479, -13.2966], [-42.2452, -13.2844], [-42.2519, -13.2828], [-42.2579, -13.2925], [-42.2484, -13.3238], [-42.2716, -13.3362], [-42.2626, -13.3468], [-42.2654, -13.3694], [-42.4059, -13.4022], [-42.4091, -13.3475], [-42.4343, -13.2862], [-42.4198, -13.2746], [-42.4437, -13.2328], [-42.4458, -13.1824], [-42.4332, -13.1684], [-42.4323, -13.1413], [-42.4008, -13.1364], [-42.4032, -13.1231], [-42.3901, -13.1061], [-42.3874, -13.075], [-42.37, -13.0597], [-42.3584, -13.0723], [-42.3473, -13.0691], [-42.3376, -13.1012], [-42.2974, -13.1359], [-42.2774, -13.1161], [-42.2636, -13.1218], [-42.2444, -13.1071], [-42.2388, -13.1173], [-42.2045, -13.1243], [-42.202, -13.1413], [-42.18, -13.1644], [-42.1868, -13.1721], [-42.1709, -13.1845]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Central"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.986, -11.1433], [-41.957, -11.1538], [-41.9263, -11.1817], [-41.9417, -11.2282], [-42.0217, -11.2088], [-42.0561, -11.2361], [-42.1073, -11.2218], [-42.1369, -11.2455], [-42.1513, -11.237], [-42.1583, -11.2451], [-42.2403, -11.2612], [-42.2583, -11.1423], [-42.1897, -11.0749], [-42.1462, -11.0473], [-42.1453, -11.0233], [-42.0891, -11.0222], [-42.0756, -11.0298], [-41.986, -11.1433]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Chorrochó"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0645, -8.7316], [-39.0428, -8.7333], [-38.9919, -8.7676], [-38.9774, -8.7931], [-38.9524, -8.8045], [-38.9653, -8.8153], [-38.9641, -8.8295], [-38.9821, -8.8543], [-38.9822, -8.8704], [-39.0965, -9.0165], [-39.1109, -9.0608], [-39.1001, -9.0799], [-39.0747, -9.0952], [-39.0654, -9.1296], [-39.0722, -9.1623], [-39.0665, -9.1717], [-39.0804, -9.1872], [-39.0793, -9.2255], [-39.0632, -9.2328], [-39.0536, -9.2807], [-39.028, -9.3462], [-39.0, -9.368], [-38.9852, -9.4044], [-38.97, -9.4184], [-38.9699, -9.4323], [-38.9547, -9.4493], [-38.9571, -9.4636], [-38.9712, -9.4946], [-38.9806, -9.4959], [-38.9842, -9.5313], [-39.0, -9.5679], [-39.0275, -9.5693], [-39.0355, -9.562], [-39.0512, -9.5712], [-39.0609, -9.5621], [-39.0709, -9.5637], [-39.0923, -9.5942], [-39.1401, -9.6016], [-39.1467, -9.6279], [-39.1653, -9.6395], [-39.2116, -9.6457], [-39.2213, -9.6353], [-39.237, -9.6341], [-39.264, -9.6407], [-39.2703, -9.6305], [-39.2872, -9.634], [-39.3075, -9.6075], [-39.3308, -9.5944], [-39.3596, -9.6157], [-39.3864, -9.5781], [-39.4077, -9.578], [-39.4152, -9.5603], [-39.412, -9.5434], [-39.4466, -9.5085], [-39.4359, -9.458], [-39.4108, -9.4568], [-39.4043, -9.4451], [-39.4081, -9.3601], [-39.3923, -9.3381], [-39.3958, -9.3289], [-39.3907, -9.3187], [-39.3677, -9.3105], [-39.3647, -9.2906], [-39.3574, -9.2874], [-39.3726, -9.2251], [-39.3604, -9.2101], [-39.3597, -9.1682], [-39.3425, -9.1542], [-39.341, -9.126], [-39.3269, -9.1098], [-39.3145, -9.0598], [-39.2797, -9.0303], [-39.2801, -9.0113], [-39.2641, -8.9873], [-39.2633, -8.9579], [-39.2714, -8.9436], [-39.1055, -8.8462], [-39.0645, -8.7316]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cícero Dantas"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.437, -10.6092], [-38.4983, -10.606], [-38.534, -10.5641], [-38.5468, -10.5642], [-38.5559, -10.5524], [-38.5672, -10.5547], [-38.5734, -10.5269], [-38.6127, -10.5461], [-38.6273, -10.525], [-38.6213, -10.5156], [-38.653, -10.4965], [-38.6561, -10.4851], [-38.6327, -10.4671], [-38.6355, -10.4445], [-38.6236, -10.4478], [-38.6219, -10.4399], [-38.6398, -10.3848], [-38.6518, -10.3785], [-38.6477, -10.3669], [-38.5748, -10.3336], [-38.5563, -10.3462], [-38.5416, -10.3465], [-38.5029, -10.3769], [-38.5063, -10.4096], [-38.4931, -10.4428], [-38.4797, -10.4515], [-38.4613, -10.4534], [-38.4412, -10.4448], [-38.4331, -10.4524], [-38.4192, -10.4369], [-38.4137, -10.4667], [-38.3834, -10.4653], [-38.367, -10.4764], [-38.3507, -10.4697], [-38.2902, -10.477], [-38.2492, -10.4595], [-38.2244, -10.4702], [-38.2199, -10.4767], [-38.2362, -10.4918], [-38.235, -10.5058], [-38.2473, -10.5224], [-38.284, -10.5381], [-38.2884, -10.5667], [-38.2775, -10.5908], [-38.2686, -10.6743], [-38.2463, -10.7095], [-38.3003, -10.6515], [-38.3983, -10.6299], [-38.437, -10.6092]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cipó"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.6168, -11.1618], [-38.6097, -11.1359], [-38.5821, -11.1436], [-38.5589, -11.1272], [-38.5692, -11.0967], [-38.5561, -11.0762], [-38.5767, -11.0617], [-38.5938, -11.0202], [-38.5441, -11.0237], [-38.517, -11.0583], [-38.5038, -11.0552], [-38.4918, -11.0887], [-38.475, -11.0888], [-38.4397, -11.1125], [-38.4332, -11.1327], [-38.4417, -11.1355], [-38.4395, -11.1649], [-38.4451, -11.1696], [-38.4466, -11.1549], [-38.4604, -11.149], [-38.4816, -11.1633], [-38.6168, -11.1618]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Coaraci"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.6197, -14.6621], [-39.6981, -14.6051], [-39.7181, -14.6038], [-39.7232, -14.5906], [-39.7177, -14.5699], [-39.7291, -14.5613], [-39.5506, -14.5618], [-39.5111, -14.5476], [-39.5242, -14.6424], [-39.5106, -14.6605], [-39.5262, -14.6774], [-39.5333, -14.7423], [-39.5415, -14.76], [-39.5549, -14.766], [-39.5537, -14.7784], [-39.5836, -14.7844], [-39.5699, -14.7224], [-39.6197, -14.6621]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cocos"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.4685, -14.2174], [-44.4489, -14.2258], [-44.4475, -14.2402], [-44.4337, -14.2536], [-44.4283, -14.28], [-44.4118, -14.2816], [-44.4286, -14.2866], [-44.4536, -14.312], [-44.475, -14.3143], [-44.4872, -14.3285], [-44.5108, -14.3227], [-44.5405, -14.3318], [-44.5451, -14.3431], [-44.5656, -14.3401], [-44.5646, -14.3486], [-44.5723, -14.3456], [-44.5984, -14.3685], [-44.6107, -14.3654], [-44.6256, -14.3761], [-44.6336, -14.3945], [-44.6589, -14.3958], [-44.658, -14.4164], [-44.668, -14.4239], [-44.6696, -14.4162], [-44.6742, -14.4245], [-44.6884, -14.4167], [-44.7013, -14.4498], [-44.7129, -14.444], [-44.7238, -14.4491], [-44.7307, -14.4613], [-44.7491, -14.464], [-44.7567, -14.4784], [-44.7944, -14.4879], [-44.7943, -14.4966], [-44.8183, -14.4902], [-44.8092, -14.4979], [-44.8138, -14.5047], [-44.8332, -14.4998], [-44.8346, -14.5075], [-44.8226, -14.5148], [-44.8363, -14.5185], [-44.8349, -14.5359], [-44.8244, -14.5394], [-44.8471, -14.5455], [-44.8469, -14.558], [-44.8588, -14.5715], [-44.8474, -14.5757], [-44.8439, -14.5663], [-44.8434, -14.5808], [-44.862, -14.5792], [-44.876, -14.5997], [-44.8766, -14.5921], [-44.8965, -14.6055], [-44.9102, -14.6036], [-44.908, -14.6134], [-44.9167, -14.6197], [-44.9466, -14.6237], [-44.943, -14.6302], [-44.9548, -14.6379], [-44.9623, -14.6319], [-44.9806, -14.6435], [-44.9739, -14.6521], [-44.9834, -14.6518], [-44.9859, -14.6621], [-44.9966, -14.6588], [-44.9957, -14.6678], [-45.0395, -14.6799], [-45.0392, -14.6901], [-45.045, -14.6959], [-45.0477, -14.6905], [-45.0651, -14.7309], [-45.0828, -14.7488], [-45.1363, -14.7474], [-45.1636, -14.7324], [-45.1896, -14.7424], [-45.1913, -14.7497], [-45.2056, -14.7447], [-45.242, -14.7865], [-45.2587, -14.7895], [-45.2631, -14.8022], [-45.2712, -14.7988], [-45.2744, -14.8115], [-45.2887, -14.8181], [-45.2857, -14.8325], [-45.3017, -14.8283], [-45.3102, -14.8367], [-45.3164, -14.8314], [-45.3164, -14.8513], [-45.3529, -14.8641], [-45.3519, -14.8761], [-45.364, -14.8717], [-45.3721, -14.881], [-45.3707, -14.8941], [-45.3998, -14.9175], [-45.421, -14.9266], [-45.4345, -14.9218], [-45.456, -14.9543], [-45.4699, -14.9501], [-45.4901, -14.9608], [-45.4985, -14.9464], [-45.5207, -14.9536], [-45.5347, -14.9383], [-45.5667, -14.9449], [-45.5671, -14.9565], [-45.5868, -14.9782], [-45.5935, -14.9755], [-45.6159, -15.0136], [-45.6348, -15.0237], [-45.6435, -15.0167], [-45.6462, -15.0321], [-45.6473, -15.0234], [-45.6571, -15.0273], [-45.6558, -15.0485], [-45.6748, -15.0805], [-45.6939, -15.0842], [-45.6972, -15.093], [-45.717, -15.0939], [-45.7222, -15.1128], [-45.7511, -15.1226], [-45.7893, -15.1127], [-45.8017, -15.1191], [-45.8117, -15.1128], [-45.8254, -15.1164], [-45.835, -15.1374], [-45.8588, -15.1444], [-45.8712, -15.1588], [-45.9187, -15.1334], [-45.9537, -15.1395], [-45.9725, -15.1547], [-45.9845, -15.196], [-46.0295, -15.2018], [-46.0559, -15.2618], [-46.0771, -15.2647], [-46.0813, -15.2485], [-46.0971, -15.2431], [-46.0988, -15.2168], [-46.1189, -15.2021], [-46.1192, -15.1922], [-46.0977, -15.1926], [-46.0787, -15.1755], [-46.0543, -15.172], [-46.0434, -15.1462], [-46.0505, -15.133], [-46.0437, -15.1181], [-46.0285, -15.1141], [-46.0185, -15.0813], [-45.975, -15.0369], [-45.9785, -14.9986], [-45.9663, -14.9771], [-45.9717, -14.9491], [-46.0073, -14.9258], [-46.0039, -14.9023], [-46.0376, -14.8747], [-45.9977, -14.8242], [-45.9642, -14.8109], [-45.9433, -14.7802], [-45.8859, -14.7313], [-45.8586, -14.6964], [-45.7466, -14.6012], [-45.7279, -14.5714], [-45.684, -14.5479], [-45.6741, -14.5185], [-45.6234, -14.5043], [-45.6086, -14.4781], [-45.5821, -14.4526], [-45.5591, -14.4425], [-45.5415, -14.4143], [-45.4965, -14.3778], [-45.4948, -14.3584], [-45.4815, -14.3462], [-45.4495, -14.3285], [-45.4251, -14.3295], [-45.4113, -14.2985], [-45.3979, -14.2942], [-45.3748, -14.2573], [-45.3338, -14.2459], [-45.3178, -14.2253], [-45.3045, -14.2247], [-45.3019, -14.2091], [-45.2639, -14.2001], [-45.2415, -14.1752], [-45.2194, -14.1675], [-45.2219, -14.1546], [-45.2029, -14.1496], [-45.1915, -14.1269], [-45.1599, -14.1253], [-45.125, -14.1109], [-45.1069, -14.119], [-45.1, -14.0981], [-45.0754, -14.0762], [-45.0491, -14.0736], [-45.0421, -14.0612], [-45.015, -14.054], [-45.0107, -14.0463], [-44.9506, -14.0325], [-44.9405, -14.0133], [-44.9236, -14.0146], [-44.9086, -13.9909], [-44.8994, -13.9366], [-44.9045, -13.9257], [-44.8876, -13.9222], [-44.8654, -13.9036], [-44.8679, -13.8938], [-44.8601, -13.8965], [-44.8572, -13.8849], [-44.843, -13.8821], [-44.8339, -13.8534], [-44.8218, -13.8503], [-44.8083, -13.8292], [-44.7933, -13.8247], [-44.7744, -13.8354], [-44.7495, -13.8659], [-44.726, -13.8712], [-44.712, -13.8892], [-44.6621, -13.8915], [-44.4832, -14.0247], [-44.3796, -14.0444], [-44.3908, -14.0756], [-44.4264, -14.0816], [-44.4196, -14.1196], [-44.4296, -14.1233], [-44.4302, -14.1409], [-44.4442, -14.1409], [-44.4534, -14.156], [-44.4381, -14.1626], [-44.4456, -14.1698], [-44.4365, -14.174], [-44.4445, -14.1765], [-44.4401, -14.1885], [-44.4617, -14.1945], [-44.4685, -14.2174]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Conceição da Feira"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.916, -12.4804], [-38.8979, -12.4887], [-38.9057, -12.4972], [-38.8777, -12.5104], [-38.8808, -12.5225], [-38.8903, -12.5154], [-38.9106, -12.5179], [-38.9829, -12.5517], [-38.9794, -12.565], [-39.0045, -12.5635], [-39.0073, -12.5691], [-39.0262, -12.5519], [-39.0575, -12.541], [-39.0735, -12.5024], [-39.0885, -12.4957], [-39.0672, -12.4529], [-39.0301, -12.4397], [-39.008, -12.4718], [-38.9685, -12.4705], [-38.9222, -12.4924], [-38.916, -12.4804]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Conceição do Almeida"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2219, -12.8845], [-39.216, -12.9073], [-39.2271, -12.9067], [-39.2289, -12.9136], [-39.2264, -12.9423], [-39.2529, -12.9349], [-39.2525, -12.9476], [-39.262, -12.9536], [-39.314, -12.944], [-39.3262, -12.9774], [-39.3562, -12.9193], [-39.3406, -12.8681], [-39.3429, -12.8286], [-39.3237, -12.8282], [-39.3224, -12.8196], [-39.2977, -12.8218], [-39.2852, -12.8428], [-39.2679, -12.8454], [-39.2651, -12.8341], [-39.2214, -12.8084], [-39.2197, -12.787], [-39.1915, -12.7536], [-39.1652, -12.7588], [-39.1446, -12.7412], [-39.1381, -12.7767], [-39.1175, -12.7985], [-39.1192, -12.8174], [-39.1493, -12.8262], [-39.1841, -12.8727], [-39.2022, -12.8751], [-39.2082, -12.8638], [-39.2159, -12.864], [-39.2219, -12.8845]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Conceição do Coité"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3627, -11.6468], [-39.4864, -11.6012], [-39.4308, -11.5824], [-39.4192, -11.5648], [-39.3465, -11.5064], [-39.2852, -11.3747], [-39.2746, -11.3831], [-39.2676, -11.378], [-39.2732, -11.337], [-39.2273, -11.3392], [-39.2336, -11.3231], [-39.2055, -11.2737], [-39.2013, -11.2801], [-39.1931, -11.2702], [-39.1796, -11.2695], [-39.1712, -11.2805], [-39.1582, -11.2704], [-39.1552, -11.2821], [-39.1295, -11.3001], [-39.1365, -11.3226], [-39.1249, -11.3402], [-39.1292, -11.3521], [-39.1195, -11.3741], [-39.1195, -11.4064], [-39.1292, -11.4221], [-39.1253, -11.4342], [-39.1433, -11.4659], [-39.1408, -11.4935], [-39.1576, -11.5291], [-39.1459, -11.5377], [-39.1505, -11.5527], [-39.1449, -11.5674], [-39.1611, -11.6229], [-39.1535, -11.6847], [-39.178, -11.6855], [-39.2081, -11.7116], [-39.2331, -11.7639], [-39.2532, -11.7527], [-39.3627, -11.6468]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Conceição do Jacuípe"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.8335, -12.3683], [-38.8487, -12.35], [-38.8298, -12.3522], [-38.8158, -12.3377], [-38.799, -12.337], [-38.7857, -12.3248], [-38.7919, -12.3123], [-38.7731, -12.3101], [-38.7675, -12.2955], [-38.7487, -12.2901], [-38.7454, -12.2812], [-38.7236, -12.2848], [-38.7229, -12.299], [-38.7114, -12.3121], [-38.7044, -12.3043], [-38.687, -12.3042], [-38.6773, -12.317], [-38.6828, -12.3288], [-38.6553, -12.3685], [-38.8335, -12.3683]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Conde"}, "geometry": {"type": "Polygon", "coordinates": [[[-37.5569, -11.7056], [-37.5344, -11.7002], [-37.5346, -11.7099], [-37.5207, -11.7115], [-37.529, -11.7358], [-37.5245, -11.7421], [-37.5417, -11.7553], [-37.5407, -11.7722], [-37.5131, -11.7428], [-37.6101, -11.9557], [-37.6857, -12.099], [-37.6934, -12.0843], [-37.6879, -12.0787], [-37.7006, -12.0728], [-37.7017, -12.0631], [-37.7207, -12.0496], [-37.7326, -12.052], [-37.7215, -12.0184], [-37.7482, -12.0067], [-37.7398, -11.975], [-37.7627, -11.9652], [-37.7381, -11.9079], [-37.7434, -11.8931], [-37.7643, -11.8703], [-37.7772, -11.8674], [-37.7749, -11.8572], [-37.7946, -11.8473], [-37.8007, -11.8275], [-37.8637, -11.7703], [-37.8654, -11.7611], [-37.851, -11.7668], [-37.8384, -11.7599], [-37.8327, -11.7402], [-37.7926, -11.7304], [-37.7753, -11.7021], [-37.7272, -11.7261], [-37.7355, -11.7208], [-37.731, -11.7118], [-37.7382, -11.6877], [-37.7485, -11.6786], [-37.751, -11.6419], [-37.7408, -11.6294], [-37.7135, -11.6327], [-37.6714, -11.6715], [-37.6507, -11.6705], [-37.6413, -11.6604], [-37.6109, -11.6651], [-37.5569, -11.7056]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Condeúba"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.9918, -15.0737], [-42.0317, -15.0995], [-42.0701, -15.1408], [-42.0485, -15.1707], [-42.0733, -15.1757], [-42.0866, -15.1871], [-42.125, -15.1347], [-42.1515, -15.1183], [-42.1533, -15.0994], [-42.1733, -15.086], [-42.1926, -15.1031], [-42.2164, -15.1056], [-42.2274, -15.0993], [-42.2648, -15.1252], [-42.2931, -15.0869], [-42.2772, -15.0539], [-42.2253, -15.0458], [-42.2117, -15.029], [-42.2025, -15.0003], [-42.2367, -14.9606], [-42.239, -14.9422], [-42.1979, -14.8575], [-42.175, -14.8338], [-42.1764, -14.8221], [-42.1351, -14.8113], [-42.1217, -14.8201], [-42.0962, -14.8193], [-42.0649, -14.8503], [-42.0546, -14.8425], [-42.0465, -14.805], [-42.0565, -14.7804], [-42.0508, -14.7497], [-42.0689, -14.7184], [-42.0508, -14.7029], [-42.0515, -14.6742], [-42.0305, -14.6611], [-41.9979, -14.6602], [-42.0079, -14.6802], [-41.9702, -14.6963], [-41.9642, -14.7086], [-41.9266, -14.7042], [-41.9253, -14.7402], [-41.901, -14.7389], [-41.8958, -14.7523], [-41.8763, -14.7614], [-41.8684, -14.7793], [-41.829, -14.7939], [-41.8153, -14.8508], [-41.8063, -14.8612], [-41.8098, -14.8795], [-41.8337, -14.8962], [-41.8455, -14.898], [-41.8558, -14.8888], [-41.8657, -14.8996], [-41.882, -14.8873], [-41.8808, -14.895], [-41.889, -14.8901], [-41.8991, -14.9061], [-41.9273, -14.9132], [-41.9304, -14.9251], [-41.9231, -14.9279], [-41.9316, -14.9457], [-41.9786, -14.9901], [-41.9742, -15.0306], [-41.9918, -15.0737]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Contendas do Sincorá"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.043, -13.7677], [-41.0343, -13.7801], [-41.0108, -13.7948], [-40.9905, -13.7927], [-40.9934, -13.8117], [-40.9824, -13.8381], [-40.972, -13.8448], [-40.9637, -13.84], [-40.9635, -13.8524], [-40.9495, -13.8582], [-40.9542, -13.8639], [-40.9465, -13.8795], [-40.9214, -13.891], [-40.9358, -13.8978], [-40.9272, -13.9048], [-40.9139, -13.9013], [-40.9102, -13.9102], [-40.9246, -13.9207], [-40.9498, -13.9063], [-40.9624, -13.9202], [-40.96, -13.9381], [-40.9824, -13.9463], [-40.9756, -13.9569], [-40.9825, -13.966], [-40.9796, -13.9794], [-41.0013, -14.0075], [-40.9782, -14.0223], [-40.9804, -14.0311], [-41.0023, -14.0458], [-41.0301, -14.0494], [-41.0679, -14.0264], [-41.1213, -14.0352], [-41.1416, -13.9767], [-41.1516, -13.9668], [-41.1707, -13.9673], [-41.1746, -13.9397], [-41.186, -13.942], [-41.2157, -13.9102], [-41.222, -13.814], [-41.2051, -13.8214], [-41.2384, -13.7823], [-41.2415, -13.7394], [-41.2343, -13.7151], [-41.1911, -13.6952], [-41.1792, -13.6719], [-41.1547, -13.676], [-41.106, -13.6256], [-41.0531, -13.6091], [-41.0325, -13.626], [-41.0405, -13.6442], [-41.0269, -13.6503], [-41.0326, -13.6605], [-41.0181, -13.6725], [-41.0281, -13.6765], [-41.026, -13.6879], [-41.0318, -13.6884], [-41.0248, -13.7012], [-41.0269, -13.7131], [-41.0337, -13.7138], [-41.0246, -13.7346], [-41.0314, -13.7463], [-41.0246, -13.7479], [-41.043, -13.7677]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Coração de Maria"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.773, -12.31], [-38.792, -12.3124], [-38.7857, -12.3248], [-38.7991, -12.3371], [-38.8111, -12.3382], [-38.82, -12.3202], [-38.8388, -12.3089], [-38.8516, -12.2815], [-38.8509, -12.2692], [-38.8385, -12.2622], [-38.8416, -12.2436], [-38.8507, -12.2407], [-38.8572, -12.2252], [-38.8551, -12.1929], [-38.8662, -12.1912], [-38.8675, -12.1765], [-38.8827, -12.1607], [-38.8813, -12.1323], [-38.8917, -12.1207], [-38.8741, -12.0958], [-38.8551, -12.1055], [-38.8036, -12.1109], [-38.7958, -12.1051], [-38.7633, -12.1188], [-38.7515, -12.1669], [-38.7392, -12.1653], [-38.733, -12.1554], [-38.6582, -12.1929], [-38.6594, -12.205], [-38.6785, -12.2207], [-38.6984, -12.2787], [-38.6898, -12.3034], [-38.7114, -12.3121], [-38.7229, -12.299], [-38.7234, -12.2849], [-38.7407, -12.2818], [-38.7623, -12.2912], [-38.773, -12.31]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cordeiros"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.9975, -15.1589], [-42.0485, -15.1707], [-42.0701, -15.1408], [-42.0317, -15.0995], [-42.0102, -15.0916], [-41.9856, -15.0664], [-41.9742, -15.0306], [-41.9786, -14.9901], [-41.9316, -14.9457], [-41.9231, -14.9279], [-41.9304, -14.9251], [-41.9273, -14.9132], [-41.8991, -14.9061], [-41.889, -14.8901], [-41.8808, -14.895], [-41.882, -14.8873], [-41.8657, -14.8996], [-41.8558, -14.8888], [-41.845, -14.8981], [-41.8298, -14.8927], [-41.8173, -14.9163], [-41.7936, -14.9251], [-41.7946, -14.9396], [-41.781, -14.9631], [-41.7874, -14.9895], [-41.8025, -14.9907], [-41.8062, -15.0054], [-41.8228, -14.9968], [-41.8354, -15.0067], [-41.8374, -15.0199], [-41.8278, -15.0294], [-41.7888, -15.0416], [-41.8256, -15.0451], [-41.8284, -15.0516], [-41.8092, -15.0783], [-41.8103, -15.1014], [-41.8483, -15.1168], [-41.8704, -15.1152], [-41.8803, -15.1374], [-41.897, -15.1519], [-41.9266, -15.1608], [-41.9325, -15.1745], [-41.9975, -15.1589]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Coribe"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.5002, -13.6564], [-44.4666, -13.6441], [-44.4532, -13.6251], [-44.4253, -13.6223], [-44.3805, -13.5952], [-44.3494, -13.5988], [-44.3494, -13.5886], [-44.3269, -13.5812], [-44.316, -13.5594], [-44.3108, -13.5649], [-44.309, -13.5566], [-44.2853, -13.5555], [-44.277, -13.5182], [-44.2533, -13.511], [-44.2393, -13.5886], [-44.1882, -13.6582], [-44.1801, -13.684], [-44.1443, -13.6897], [-44.0628, -13.758], [-44.0195, -13.8066], [-44.0213, -13.8128], [-44.0329, -13.8039], [-44.0166, -13.8254], [-44.0275, -13.8307], [-44.026, -13.8364], [-44.0148, -13.8274], [-44.0034, -13.831], [-44.0088, -13.8366], [-44.0043, -13.8445], [-44.0137, -13.8436], [-44.0094, -13.8532], [-44.028, -13.8557], [-44.0232, -13.8635], [-44.0343, -13.8698], [-44.0272, -13.88], [-44.0318, -13.889], [-44.0399, -13.8869], [-44.0482, -13.8664], [-44.0618, -13.8704], [-44.066, -13.8671], [-44.073, -13.8698], [-44.0555, -13.8741], [-44.0494, -13.8977], [-44.0312, -13.8977], [-44.0294, -13.9077], [-44.0376, -13.9038], [-44.0556, -13.9161], [-44.0523, -13.9307], [-44.0588, -13.9243], [-44.0675, -13.9286], [-44.0579, -13.9473], [-44.0703, -13.9428], [-44.0721, -13.9503], [-44.0747, -13.9373], [-44.0855, -13.9386], [-44.0793, -13.927], [-44.0847, -13.9145], [-44.0771, -13.9146], [-44.0832, -13.9056], [-44.0918, -13.9079], [-44.0905, -13.9258], [-44.0981, -13.9268], [-44.1108, -13.9487], [-44.102, -13.9625], [-44.1101, -13.9724], [-44.1011, -13.9743], [-44.1073, -13.9851], [-44.1548, -13.9497], [-44.188, -13.9443], [-44.1928, -13.9272], [-44.2036, -13.9288], [-44.2316, -13.9427], [-44.2296, -13.9582], [-44.2528, -13.9716], [-44.2502, -13.9933], [-44.2688, -14.0055], [-44.2771, -14.0315], [-44.3086, -14.0431], [-44.3665, -14.0477], [-44.4832, -14.0247], [-44.6621, -13.8915], [-44.712, -13.8892], [-44.726, -13.8712], [-44.749, -13.8663], [-44.7664, -13.8409], [-44.7964, -13.8252], [-44.7988, -13.8001], [-44.7777, -13.7849], [-44.7221, -13.7653], [-44.7144, -13.7502], [-44.6976, -13.7524], [-44.6712, -13.7355], [-44.6766, -13.7293], [-44.6554, -13.7238], [-44.6511, -13.7317], [-44.6382, -13.7124], [-44.5953, -13.7039], [-44.5886, -13.6843], [-44.5802, -13.6882], [-44.57, -13.673], [-44.542, -13.6773], [-44.5019, -13.6664], [-44.5002, -13.6564]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Coronel João Sá"}, "geometry": {"type": "Polygon", "coordinates": [[[-37.9668, -10.3939], [-37.9822, -10.4001], [-38.0012, -10.3753], [-38.0172, -10.3765], [-38.021, -10.3848], [-38.0308, -10.3721], [-38.0387, -10.3777], [-38.0375, -10.3406], [-38.0547, -10.3276], [-38.059, -10.311], [-38.0509, -10.2943], [-38.0612, -10.2879], [-38.0538, -10.2858], [-38.0549, -10.2763], [-38.0706, -10.2753], [-38.0612, -10.2619], [-38.0725, -10.2451], [-38.0649, -10.2346], [-38.0833, -10.2292], [-38.0937, -10.2459], [-38.0982, -10.2374], [-38.0879, -10.2286], [-38.1048, -10.223], [-38.1095, -10.2087], [-38.0897, -10.1479], [-38.0441, -10.1412], [-38.018, -10.1235], [-37.9653, -10.1467], [-37.9514, -10.1616], [-37.9172, -10.162], [-37.8363, -10.2296], [-37.793, -10.2469], [-37.7814, -10.2759], [-37.7451, -10.3136], [-37.7433, -10.3384], [-37.7852, -10.3456], [-37.799, -10.3634], [-37.8391, -10.3789], [-37.8331, -10.3853], [-37.8411, -10.3902], [-37.8375, -10.4011], [-37.8531, -10.4063], [-37.8528, -10.4252], [-37.8596, -10.4271], [-37.8477, -10.4435], [-37.8788, -10.4403], [-37.9089, -10.4487], [-37.9153, -10.4405], [-37.9075, -10.4329], [-37.922, -10.4227], [-37.9205, -10.4131], [-37.9353, -10.4105], [-37.9343, -10.3959], [-37.9543, -10.3977], [-37.9541, -10.4068], [-37.9668, -10.3939]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Correntina"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.5459, -13.3357], [-44.5455, -13.3499], [-44.5232, -13.3557], [-44.5144, -13.3711], [-44.4928, -13.3714], [-44.4819, -13.3833], [-44.4538, -13.38], [-44.4503, -13.387], [-44.4269, -13.3695], [-44.4213, -13.3855], [-44.3898, -13.3827], [-44.3696, -13.3975], [-44.3386, -13.3927], [-44.3288, -13.4084], [-44.3378, -13.416], [-44.3526, -13.4114], [-44.3548, -13.4181], [-44.3656, -13.4082], [-44.3703, -13.4187], [-44.3818, -13.4087], [-44.3823, -13.4178], [-44.3961, -13.4175], [-44.3956, -13.4219], [-44.3981, -13.4253], [-44.4019, -13.4286], [-44.4164, -13.4251], [-44.431, -13.4319], [-44.4322, -13.4221], [-44.4545, -13.4171], [-44.4682, -13.4265], [-44.4821, -13.4223], [-44.4927, -13.4311], [-44.5026, -13.4671], [-44.5111, -13.5111], [-44.5065, -13.5187], [-44.5434, -13.5197], [-44.6159, -13.5409], [-44.6406, -13.5297], [-44.6681, -13.5345], [-44.7239, -13.586], [-44.8925, -13.6714], [-45.1171, -13.6745], [-45.1226, -13.6657], [-45.128, -13.671], [-45.1216, -13.6735], [-45.1375, -13.6792], [-45.1344, -13.685], [-45.1433, -13.6844], [-45.1649, -13.7028], [-45.1837, -13.7049], [-45.1949, -13.7211], [-45.2406, -13.7449], [-45.2761, -13.7393], [-45.2897, -13.7486], [-45.302, -13.7343], [-45.3371, -13.7212], [-45.3646, -13.7363], [-45.4355, -13.7314], [-45.4797, -13.7383], [-45.5217, -13.7647], [-45.5837, -13.7681], [-45.6131, -13.7532], [-45.6743, -13.7387], [-45.702, -13.7489], [-45.7145, -13.7624], [-45.7309, -13.76], [-45.745, -13.772], [-45.764, -13.773], [-45.7913, -13.7974], [-45.8042, -13.7964], [-45.815, -13.8133], [-45.8257, -13.8098], [-45.845, -13.825], [-45.8617, -13.8273], [-45.8693, -13.8388], [-45.8834, -13.8416], [-45.8833, -13.8519], [-45.904, -13.875], [-45.9477, -13.885], [-45.9537, -13.9011], [-45.9749, -13.899], [-45.9922, -13.9256], [-46.0053, -13.9265], [-46.011, -13.9364], [-46.0306, -13.9342], [-46.0469, -13.9519], [-46.0881, -13.955], [-46.0911, -13.9631], [-46.1217, -13.9775], [-46.1686, -13.9797], [-46.2121, -14.0101], [-46.2243, -14.0036], [-46.2201, -13.9754], [-46.253, -13.9695], [-46.2619, -13.9546], [-46.2621, -13.8893], [-46.2325, -13.8486], [-46.2498, -13.8296], [-46.2736, -13.8288], [-46.2639, -13.8074], [-46.2815, -13.7951], [-46.2229, -13.7654], [-46.251, -13.7369], [-46.2629, -13.7348], [-46.2356, -13.7099], [-46.2407, -13.6944], [-46.2636, -13.6914], [-46.2376, -13.6521], [-46.1627, -13.6036], [-46.1675, -13.5897], [-46.1873, -13.5754], [-46.2317, -13.5832], [-46.2475, -13.5787], [-46.237, -13.5549], [-46.2473, -13.5217], [-46.2252, -13.503], [-46.2268, -13.4896], [-46.2371, -13.4872], [-45.9341, -13.2979], [-45.8437, -13.2584], [-45.7309, -13.2345], [-45.6878, -13.2101], [-45.6086, -13.1848], [-45.556, -13.1922], [-45.4636, -13.1566], [-45.4273, -13.157], [-45.4028, -13.1678], [-45.3684, -13.1519], [-45.3239, -13.1496], [-45.2939, -13.134], [-45.2053, -13.1278], [-45.1291, -13.0924], [-45.0459, -13.0708], [-44.971, -13.0366], [-44.9644, -13.0415], [-44.9309, -13.0216], [-44.791, -12.9893], [-44.7784, -13.0126], [-44.756, -13.0182], [-44.7417, -13.042], [-44.7205, -13.0505], [-44.7185, -13.0698], [-44.698, -13.0944], [-44.7027, -13.1011], [-44.6868, -13.1291], [-44.6707, -13.1398], [-44.6746, -13.1483], [-44.6601, -13.1511], [-44.6532, -13.1675], [-44.6228, -13.178], [-44.6039, -13.2012], [-44.6069, -13.2067], [-44.5967, -13.2089], [-44.5962, -13.2258], [-44.5841, -13.2284], [-44.5857, -13.2398], [-44.5751, -13.2435], [-44.5756, -13.2578], [-44.5604, -13.2739], [-44.5633, -13.3006], [-44.5522, -13.3226], [-44.5588, -13.3312], [-44.5459, -13.3357]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cotegipe"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.1642, -12.0794], [-44.1744, -12.0908], [-44.2513, -12.1282], [-44.2682, -12.12], [-44.2735, -12.1277], [-44.2948, -12.1266], [-44.3002, -12.1074], [-44.3454, -12.1027], [-44.3485, -12.0805], [-44.6633, -11.7477], [-44.654, -11.7381], [-44.658, -11.7313], [-44.6416, -11.7295], [-44.6487, -11.7186], [-44.6418, -11.7093], [-44.6512, -11.6914], [-44.6616, -11.6879], [-44.6574, -11.6784], [-44.667, -11.6785], [-44.675, -11.6609], [-44.6854, -11.6596], [-44.6854, -11.4078], [-44.6723, -11.4126], [-44.6458, -11.4052], [-44.5551, -11.4028], [-44.5313, -11.4187], [-44.516, -11.416], [-44.4976, -11.3995], [-44.4742, -11.4069], [-44.4642, -11.3883], [-44.437, -11.3883], [-44.418, -11.3634], [-44.4111, -11.381], [-44.3916, -11.3966], [-44.3918, -11.4192], [-44.3796, -11.4155], [-44.3775, -11.4338], [-44.3713, -11.4331], [-44.3769, -11.4432], [-44.3514, -11.4446], [-44.3419, -11.4651], [-44.3435, -11.4793], [-44.35, -11.4781], [-44.3385, -11.4936], [-44.3341, -11.4828], [-44.3212, -11.488], [-44.3056, -11.4781], [-44.2991, -11.4853], [-44.2897, -11.472], [-44.2848, -11.4822], [-44.2769, -11.4719], [-44.2631, -11.4783], [-44.2512, -11.4617], [-44.238, -11.4717], [-44.2258, -11.4518], [-44.2152, -11.4693], [-44.2082, -11.459], [-44.1952, -11.4604], [-44.1933, -11.4501], [-44.1827, -11.4567], [-44.1745, -11.4489], [-44.1681, -11.4571], [-44.1469, -11.4379], [-44.1482, -11.4302], [-44.1191, -11.4378], [-44.1206, -11.4189], [-44.0906, -11.4202], [-44.0873, -11.4274], [-44.0802, -11.4206], [-44.0677, -11.44], [-44.0513, -11.4289], [-44.0319, -11.4444], [-44.0349, -11.4222], [-44.0198, -11.4276], [-44.0103, -11.4111], [-43.9949, -11.4227], [-43.9886, -11.4124], [-44.0002, -11.3973], [-43.9736, -11.398], [-43.986, -11.3812], [-43.9554, -11.377], [-43.9457, -11.3642], [-43.9263, -11.3704], [-43.9212, -11.346], [-43.9112, -11.3651], [-43.8899, -11.3642], [-43.8776, -11.3541], [-43.8556, -11.3656], [-43.837, -11.3531], [-43.8416, -11.3764], [-43.8724, -11.401], [-43.868, -11.4285], [-43.8771, -11.4494], [-43.9201, -11.4456], [-43.9279, -11.4382], [-43.957, -11.4452], [-43.9529, -11.4528], [-43.9868, -11.4786], [-43.9865, -11.4913], [-43.994, -11.4964], [-43.9902, -11.5073], [-44.0023, -11.5106], [-44.0052, -11.503], [-44.0256, -11.4996], [-44.0357, -11.5081], [-44.0292, -11.5277], [-44.0367, -11.5327], [-44.0306, -11.54], [-44.0386, -11.5549], [-44.0817, -11.5591], [-44.0824, -11.5693], [-44.0908, -11.5647], [-44.0864, -11.5718], [-44.096, -11.5822], [-44.0826, -11.59], [-44.0929, -11.6146], [-44.1071, -11.6162], [-44.1128, -11.6012], [-44.107, -11.592], [-44.1159, -11.5966], [-44.1183, -11.5847], [-44.1331, -11.5977], [-44.1327, -11.6079], [-44.1371, -11.5973], [-44.1561, -11.6106], [-44.1707, -11.6553], [-44.1633, -11.6748], [-44.1677, -11.6872], [-44.1552, -11.6877], [-44.1625, -11.6902], [-44.1641, -11.7062], [-44.1492, -11.7021], [-44.1488, -11.7197], [-44.1563, -11.7232], [-44.1492, -11.7366], [-44.1186, -11.7434], [-44.1129, -11.7557], [-44.1023, -11.7587], [-44.0861, -11.7528], [-44.0623, -11.7653], [-44.0503, -11.7618], [-44.0358, -11.811], [-44.0198, -11.8035], [-44.0066, -11.8166], [-44.0163, -11.8443], [-44.0089, -11.8744], [-44.0138, -11.898], [-44.0485, -11.9592], [-44.0503, -11.993], [-44.0724, -12.0183], [-44.112, -12.0325], [-44.1137, -12.0464], [-44.1306, -12.0661], [-44.1657, -12.0651], [-44.1642, -12.0794]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cravolândia"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.8774, -13.3913], [-39.8126, -13.337], [-39.7794, -13.3746], [-39.7705, -13.3663], [-39.741, -13.3812], [-39.7421, -13.4131], [-39.7231, -13.4134], [-39.7106, -13.4561], [-39.7294, -13.4895], [-39.7087, -13.4975], [-39.6959, -13.5155], [-39.7066, -13.52], [-39.7265, -13.5032], [-39.7443, -13.5033], [-39.7729, -13.5177], [-39.7716, -13.4835], [-39.7853, -13.4769], [-39.7901, -13.4599], [-39.8468, -13.4379], [-39.8774, -13.3913]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Crisópolis"}, "geometry": {"type": "Polygon", "coordinates": [[[-37.9801, -11.5946], [-38.0335, -11.6041], [-38.0339, -11.594], [-38.0521, -11.5834], [-38.0668, -11.5895], [-38.0628, -11.6116], [-38.0777, -11.6065], [-38.0895, -11.6186], [-38.1044, -11.6186], [-38.1098, -11.6118], [-38.1175, -11.6171], [-38.1491, -11.6089], [-38.1542, -11.6355], [-38.2235, -11.6413], [-38.246, -11.6255], [-38.2744, -11.6474], [-38.2798, -11.6386], [-38.3017, -11.6359], [-38.2638, -11.424], [-38.2387, -11.3721], [-38.2121, -11.3512], [-38.1777, -11.3658], [-38.121, -11.4257], [-38.0973, -11.4304], [-38.0882, -11.4611], [-38.0761, -11.4751], [-38.0633, -11.4767], [-38.0485, -11.4973], [-38.0539, -11.5314], [-37.9801, -11.5946]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cristópolis"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.3002, -12.1074], [-44.2948, -12.1266], [-44.2735, -12.1277], [-44.2682, -12.12], [-44.2513, -12.1282], [-44.1744, -12.0908], [-44.1642, -12.0794], [-44.164, -12.0608], [-44.1494, -12.0698], [-44.1306, -12.0661], [-44.1137, -12.0464], [-44.1034, -12.0618], [-44.0846, -12.0608], [-44.0464, -12.0782], [-44.0557, -12.1067], [-44.0801, -12.1271], [-44.0805, -12.1567], [-44.0518, -12.1594], [-44.0439, -12.1822], [-44.0104, -12.1711], [-43.9874, -12.1744], [-43.9896, -12.1899], [-43.9651, -12.1825], [-43.9607, -12.1866], [-43.9744, -12.2293], [-43.9576, -12.2372], [-44.0498, -12.2727], [-44.0624, -12.2562], [-44.0811, -12.2531], [-44.2062, -12.2638], [-44.2317, -12.2594], [-44.2933, -12.3051], [-44.3385, -12.306], [-44.3512, -12.2965], [-44.3964, -12.2877], [-44.4646, -12.3081], [-44.4759, -12.3035], [-44.4807, -12.3114], [-44.4965, -12.3016], [-44.5316, -12.3082], [-44.5351, -12.3006], [-44.4435, -12.093], [-44.3002, -12.1074]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Cruz das Almas"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0849, -12.6444], [-39.0707, -12.6545], [-39.0443, -12.6491], [-39.0535, -12.6893], [-39.0484, -12.7182], [-39.0576, -12.7301], [-39.1446, -12.7412], [-39.1412, -12.7238], [-39.2116, -12.6487], [-39.1772, -12.6298], [-39.1398, -12.6443], [-39.114, -12.6379], [-39.0849, -12.6444]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Curaçá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.6441, -9.7068], [-39.6689, -9.7292], [-39.6562, -9.7406], [-39.6628, -9.7507], [-39.7958, -9.8438], [-39.8233, -9.8247], [-39.8378, -9.8283], [-39.8823, -9.7459], [-39.9017, -9.7357], [-39.8887, -9.6658], [-39.8959, -9.6131], [-39.8812, -9.5517], [-39.8678, -9.5268], [-39.875, -9.4993], [-39.8646, -9.4607], [-39.8864, -9.3298], [-39.8797, -9.2693], [-39.8608, -9.2304], [-39.8669, -9.2019], [-39.8896, -9.1897], [-39.8942, -9.1665], [-39.9073, -9.1573], [-39.9016, -9.1305], [-39.9128, -9.1219], [-39.9119, -9.1127], [-39.9342, -9.1178], [-39.9405, -9.1104], [-39.9593, -9.1221], [-39.9694, -9.12], [-39.986, -9.078], [-39.9768, -9.0665], [-39.9784, -9.0549], [-39.9555, -9.0462], [-39.8888, -8.9658], [-39.8744, -8.9367], [-39.8794, -8.9019], [-39.9029, -8.8587], [-39.893, -8.8288], [-39.8227, -8.8135], [-39.7888, -8.8191], [-39.7478, -8.794], [-39.6932, -8.7987], [-39.6717, -8.7776], [-39.6911, -8.6623], [-39.6066, -8.656], [-39.5186, -8.6039], [-39.4761, -8.5928], [-39.4521, -8.5632], [-39.4355, -8.5633], [-39.416, -8.5421], [-39.3798, -8.5328], [-39.3568, -8.5475], [-39.3736, -8.5633], [-39.4916, -8.8359], [-39.4685, -8.9762], [-39.4082, -9.1331], [-39.3512, -9.1573], [-39.3629, -9.1783], [-39.3604, -9.2101], [-39.3726, -9.2251], [-39.3574, -9.2874], [-39.3647, -9.2906], [-39.3677, -9.3105], [-39.3907, -9.3187], [-39.3958, -9.3289], [-39.3923, -9.3381], [-39.4081, -9.3601], [-39.4043, -9.4451], [-39.4108, -9.4568], [-39.4357, -9.4576], [-39.4466, -9.5004], [-39.4283, -9.5338], [-39.412, -9.5434], [-39.4152, -9.5603], [-39.4077, -9.578], [-39.3864, -9.5781], [-39.3596, -9.6157], [-39.6001, -9.6996], [-39.6441, -9.7068]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Dário Meira"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9483, -14.3629], [-39.9068, -14.3645], [-39.8913, -14.3803], [-39.8652, -14.3875], [-39.8502, -14.3749], [-39.8237, -14.3826], [-39.8329, -14.3952], [-39.8297, -14.4327], [-39.8377, -14.4435], [-39.8457, -14.4364], [-39.8571, -14.4516], [-39.8727, -14.4329], [-39.9019, -14.4354], [-39.919, -14.4684], [-39.944, -14.4796], [-39.9546, -14.4668], [-40.0111, -14.5317], [-40.0244, -14.5299], [-40.033, -14.5381], [-40.0497, -14.527], [-40.0593, -14.5398], [-40.0879, -14.5341], [-40.097, -14.5157], [-40.0815, -14.487], [-40.0595, -14.4863], [-40.051, -14.441], [-40.0375, -14.4379], [-40.0449, -14.4189], [-40.0416, -14.3925], [-40.0357, -14.3914], [-40.0484, -14.3823], [-40.0573, -14.3885], [-40.0676, -14.3776], [-40.0615, -14.3598], [-40.071, -14.349], [-40.0693, -14.315], [-40.0986, -14.3029], [-40.1004, -14.2688], [-40.0971, -14.2803], [-40.0907, -14.279], [-40.0683, -14.2435], [-40.0504, -14.2864], [-40.0339, -14.2808], [-40.0142, -14.2888], [-40.0055, -14.2662], [-39.9849, -14.3164], [-39.9483, -14.3629]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Dias d'Ávila"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.2816, -12.6301], [-38.287, -12.6351], [-38.2991, -12.6241], [-38.3102, -12.6246], [-38.308, -12.6187], [-38.3387, -12.6308], [-38.3398, -12.6447], [-38.3499, -12.6387], [-38.3758, -12.6771], [-38.3989, -12.6605], [-38.3996, -12.6515], [-38.3928, -12.6074], [-38.3717, -12.5995], [-38.3676, -12.5855], [-38.387, -12.5562], [-38.4088, -12.5501], [-38.3518, -12.5367], [-38.3422, -12.5439], [-38.3499, -12.5564], [-38.3472, -12.5737], [-38.3206, -12.577], [-38.3052, -12.5959], [-38.2756, -12.6117], [-38.2524, -12.5996], [-38.2496, -12.5757], [-38.2311, -12.5664], [-38.1951, -12.5647], [-38.1782, -12.5411], [-38.1673, -12.5422], [-38.1589, -12.5546], [-38.161, -12.5679], [-38.1381, -12.577], [-38.1319, -12.6025], [-38.1429, -12.6065], [-38.1534, -12.5975], [-38.1766, -12.5973], [-38.1821, -12.617], [-38.2034, -12.6251], [-38.2251, -12.6466], [-38.2262, -12.6401], [-38.2816, -12.6301]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Dom Basílio"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.7545, -13.9907], [-41.768, -13.9877], [-41.7824, -13.9507], [-41.824, -13.9031], [-41.8159, -13.8929], [-41.8227, -13.8849], [-41.8115, -13.8704], [-41.8325, -13.8618], [-41.8361, -13.8738], [-41.8435, -13.8687], [-41.8568, -13.8443], [-41.8507, -13.8269], [-41.8642, -13.8262], [-41.844, -13.797], [-41.8403, -13.7604], [-41.8238, -13.7549], [-41.8182, -13.7615], [-41.8099, -13.7561], [-41.7912, -13.7626], [-41.7848, -13.7602], [-41.7904, -13.7508], [-41.7763, -13.7237], [-41.7501, -13.6995], [-41.7494, -13.6613], [-41.7434, -13.6714], [-41.7114, -13.6855], [-41.6961, -13.7127], [-41.6869, -13.7142], [-41.689, -13.7383], [-41.6569, -13.7592], [-41.6405, -13.7816], [-41.6395, -13.7958], [-41.6044, -13.833], [-41.5996, -13.8501], [-41.5784, -13.866], [-41.5592, -13.9443], [-41.6604, -14.001], [-41.7186, -13.9774], [-41.7545, -13.9907]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Dom Macedo Costa"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.223, -12.9406], [-39.2289, -12.9136], [-39.2271, -12.9067], [-39.216, -12.9073], [-39.2219, -12.8845], [-39.2167, -12.8645], [-39.2082, -12.8638], [-39.2022, -12.8751], [-39.185, -12.8731], [-39.1618, -12.849], [-39.1311, -12.8848], [-39.1378, -12.9232], [-39.1236, -12.9401], [-39.1281, -12.9557], [-39.12, -12.9632], [-39.1642, -12.9638], [-39.1798, -12.9469], [-39.223, -12.9406]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Elísio Medrado"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5847, -12.9479], [-39.6228, -12.9132], [-39.6044, -12.8931], [-39.5905, -12.9051], [-39.5805, -12.8932], [-39.5749, -12.8991], [-39.4756, -12.8539], [-39.4787, -12.8636], [-39.4629, -12.8913], [-39.4663, -12.9201], [-39.4587, -12.9342], [-39.4739, -12.9842], [-39.4861, -12.9971], [-39.5066, -13.0002], [-39.5152, -13.0176], [-39.5318, -13.0222], [-39.5847, -12.9479]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Encruzilhada"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.6497, -15.6156], [-40.6399, -15.602], [-40.6165, -15.6265], [-40.5847, -15.6393], [-40.5638, -15.6634], [-40.5127, -15.6805], [-40.5569, -15.6907], [-40.5815, -15.7084], [-40.5886, -15.6961], [-40.6352, -15.6953], [-40.647, -15.7095], [-40.6656, -15.6767], [-40.7072, -15.6664], [-40.7414, -15.6803], [-40.7399, -15.7036], [-40.7677, -15.7141], [-40.7833, -15.7014], [-40.7803, -15.6802], [-40.819, -15.6463], [-40.8293, -15.6483], [-40.8313, -15.6707], [-40.842, -15.6832], [-40.8816, -15.6945], [-40.9026, -15.6918], [-40.9143, -15.661], [-40.9616, -15.6479], [-40.9796, -15.6917], [-41.0061, -15.7138], [-41.0363, -15.7138], [-41.0534, -15.7251], [-41.0776, -15.7193], [-41.0929, -15.7387], [-41.1286, -15.7468], [-41.144, -15.772], [-41.2154, -15.7372], [-41.2686, -15.7487], [-41.2929, -15.739], [-41.3312, -15.7447], [-41.3619, -15.495], [-41.3355, -15.4981], [-41.3173, -15.5129], [-41.2926, -15.508], [-41.2344, -15.5144], [-41.205, -15.4917], [-41.197, -15.5158], [-41.1778, -15.5247], [-41.1735, -15.5366], [-41.1514, -15.5339], [-41.1459, -15.545], [-41.1334, -15.5244], [-41.1113, -15.5195], [-41.1059, -15.5304], [-41.0975, -15.5289], [-41.0734, -15.5031], [-41.0663, -15.5108], [-41.0522, -15.509], [-41.0319, -15.4862], [-41.0344, -15.4728], [-40.9791, -15.4772], [-40.9356, -15.4444], [-40.9261, -15.4227], [-40.9338, -15.4188], [-40.9265, -15.4065], [-40.9332, -15.3937], [-40.9269, -15.3904], [-40.9411, -15.3571], [-40.9326, -15.3372], [-40.905, -15.3191], [-40.9038, -15.3057], [-40.8855, -15.2977], [-40.875, -15.3258], [-40.8928, -15.363], [-40.8719, -15.4114], [-40.8521, -15.4192], [-40.8517, -15.4368], [-40.832, -15.4449], [-40.8099, -15.4714], [-40.7829, -15.476], [-40.776, -15.4872], [-40.7494, -15.4787], [-40.7391, -15.5333], [-40.7154, -15.5482], [-40.6497, -15.6156]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Entre Rios"}, "geometry": {"type": "Polygon", "coordinates": [[[-37.7972, -12.1893], [-37.7702, -12.202], [-37.7611, -12.221], [-37.8933, -12.4082], [-37.8946, -12.3805], [-37.9238, -12.3837], [-37.9314, -12.3715], [-37.9457, -12.3773], [-37.9561, -12.3677], [-37.9712, -12.3698], [-37.9134, -12.3095], [-37.9225, -12.2643], [-38.0175, -12.2182], [-38.0195, -12.1821], [-38.0437, -12.1588], [-38.0476, -12.1438], [-38.0643, -12.1347], [-38.0819, -12.1581], [-38.1025, -12.1414], [-38.138, -12.1433], [-38.1467, -12.1247], [-38.1989, -12.1106], [-38.2108, -12.0679], [-38.2019, -12.0123], [-38.2376, -12.014], [-38.2513, -12.0337], [-38.2817, -12.0423], [-38.273, -11.9635], [-38.1853, -11.9017], [-38.1963, -11.8665], [-38.1951, -11.8393], [-38.1851, -11.8375], [-38.2002, -11.7916], [-38.1808, -11.7828], [-38.1675, -11.8034], [-38.1385, -11.8026], [-38.1246, -11.8117], [-38.1233, -11.8244], [-38.0997, -11.8427], [-38.0863, -11.8374], [-38.08, -11.8456], [-38.0457, -11.8533], [-38.0262, -11.8475], [-38.0, -11.8733], [-37.9885, -11.8756], [-37.9768, -11.9078], [-37.9511, -11.9387], [-37.9793, -11.9399], [-38.0151, -12.0081], [-38.0086, -12.0455], [-38.0233, -12.0806], [-37.9974, -12.0948], [-37.9796, -12.1173], [-37.9347, -12.1397], [-37.948, -12.1668], [-37.9431, -12.1802], [-37.9558, -12.2016], [-37.9435, -12.1991], [-37.9301, -12.2182], [-37.9043, -12.2228], [-37.8761, -12.2089], [-37.8538, -12.2192], [-37.8376, -12.2156], [-37.7972, -12.1893]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Esplanada"}, "geometry": {"type": "Polygon", "coordinates": [[[-37.8377, -12.2157], [-37.8538, -12.2192], [-37.8761, -12.2089], [-37.905, -12.2229], [-37.9301, -12.2182], [-37.9435, -12.1991], [-37.9558, -12.2017], [-37.9431, -12.1802], [-37.9481, -12.1668], [-37.9406, -12.1434], [-37.9344, -12.1396], [-37.925, -12.1491], [-37.8875, -12.1569], [-37.8812, -12.1327], [-37.8861, -12.1146], [-37.874, -12.087], [-37.8647, -12.0142], [-37.8697, -11.9717], [-37.8831, -11.963], [-37.9069, -11.9668], [-37.9258, -11.9582], [-37.9418, -11.9362], [-37.9607, -11.932], [-37.9885, -11.8756], [-38.0, -11.8733], [-38.0255, -11.8478], [-38.0457, -11.8533], [-38.08, -11.8456], [-38.0863, -11.8374], [-38.0997, -11.8427], [-38.1439, -11.7999], [-38.144, -11.7643], [-38.0665, -11.6891], [-38.0466, -11.6796], [-38.025, -11.7326], [-38.0279, -11.751], [-38.0114, -11.7686], [-37.9888, -11.7371], [-37.9233, -11.6771], [-37.894, -11.6905], [-37.8651, -11.6841], [-37.8515, -11.725], [-37.8129, -11.7368], [-37.8327, -11.7402], [-37.8384, -11.7599], [-37.851, -11.7668], [-37.8652, -11.7604], [-37.8642, -11.7696], [-37.803, -11.8249], [-37.7946, -11.8473], [-37.7749, -11.8572], [-37.7772, -11.8674], [-37.7643, -11.8703], [-37.7434, -11.8931], [-37.7381, -11.9079], [-37.7627, -11.9652], [-37.7398, -11.975], [-37.7482, -12.0067], [-37.7215, -12.0184], [-37.7326, -12.052], [-37.7207, -12.0496], [-37.7017, -12.0631], [-37.7006, -12.0728], [-37.6879, -12.0787], [-37.6934, -12.0843], [-37.6857, -12.099], [-37.7698, -12.2387], [-37.7611, -12.2205], [-37.7702, -12.202], [-37.8019, -12.189], [-37.8377, -12.2157]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Euclides da Cunha"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.9387, -10.6234], [-38.9501, -10.6546], [-39.0132, -10.6471], [-39.0384, -10.6308], [-39.2307, -10.6776], [-39.2593, -10.6778], [-39.2593, -10.6698], [-39.2472, -10.666], [-39.253, -10.6606], [-39.2364, -10.6362], [-39.2329, -10.6099], [-39.1971, -10.5842], [-39.1898, -10.5947], [-39.1806, -10.5932], [-39.1815, -10.581], [-39.1652, -10.5735], [-39.1564, -10.5565], [-39.1473, -10.4838], [-39.1557, -10.4652], [-39.152, -10.4512], [-39.18, -10.4391], [-39.1902, -10.4266], [-39.1597, -10.4182], [-39.1499, -10.4266], [-39.143, -10.4048], [-39.1608, -10.3658], [-39.1705, -10.3196], [-39.1831, -10.3148], [-39.1678, -10.2978], [-39.1827, -10.2756], [-39.1849, -10.2562], [-39.0774, -10.3805], [-38.882, -10.2701], [-38.5791, -10.3068], [-38.579, -10.3334], [-38.6522, -10.3733], [-38.6398, -10.3848], [-38.6227, -10.4473], [-38.6355, -10.4445], [-38.6326, -10.4668], [-38.6461, -10.48], [-38.6536, -10.4772], [-38.6581, -10.4854], [-38.6726, -10.4795], [-38.6853, -10.5004], [-38.701, -10.5059], [-38.7051, -10.565], [-38.7159, -10.5648], [-38.7306, -10.5985], [-38.7747, -10.6255], [-38.7795, -10.6045], [-38.9387, -10.6234]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Eunápolis"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5439, -16.1164], [-39.5278, -16.1239], [-39.5112, -16.1076], [-39.5087, -16.0932], [-39.493, -16.0831], [-39.4695, -16.0944], [-39.433, -16.0768], [-39.4239, -16.0854], [-39.4122, -16.0828], [-39.4027, -16.098], [-39.4207, -16.2329], [-39.3826, -16.2688], [-39.3981, -16.2832], [-39.4387, -16.2826], [-39.4568, -16.3919], [-39.4829, -16.4074], [-39.5051, -16.444], [-39.5191, -16.4953], [-39.5479, -16.4779], [-39.5889, -16.4718], [-39.604, -16.4592], [-39.6195, -16.4787], [-39.6431, -16.4882], [-39.6517, -16.5054], [-39.6829, -16.5041], [-39.6984, -16.5126], [-39.6984, -16.5478], [-39.7407, -16.5032], [-39.7205, -16.4369], [-39.7431, -16.4524], [-39.7634, -16.4433], [-39.7732, -16.4122], [-39.7557, -16.3936], [-39.7588, -16.3855], [-39.7787, -16.3542], [-39.8426, -16.295], [-39.8496, -16.2742], [-39.8641, -16.2664], [-39.8639, -16.2528], [-39.8486, -16.2349], [-39.8316, -16.2374], [-39.7531, -16.1972], [-39.5957, -16.1538], [-39.5439, -16.1164]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Fátima"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.2463, -10.7095], [-38.2686, -10.6743], [-38.2775, -10.5908], [-38.2884, -10.5667], [-38.284, -10.5381], [-38.2475, -10.5226], [-38.235, -10.5058], [-38.2362, -10.4918], [-38.2228, -10.4789], [-38.2066, -10.4696], [-38.1827, -10.4805], [-38.1498, -10.4573], [-38.1301, -10.5791], [-38.1449, -10.718], [-38.1753, -10.706], [-38.2463, -10.7095]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Feira da Mata"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.2387, -14.258], [-44.2475, -14.2516], [-44.2475, -14.2601], [-44.2686, -14.2466], [-44.3023, -14.2532], [-44.3165, -14.2403], [-44.3406, -14.2494], [-44.3402, -14.2567], [-44.3518, -14.2577], [-44.346, -14.2633], [-44.353, -14.2609], [-44.3616, -14.2728], [-44.4277, -14.2803], [-44.4489, -14.2258], [-44.4687, -14.2159], [-44.4617, -14.1945], [-44.4401, -14.1885], [-44.4445, -14.1765], [-44.4365, -14.174], [-44.4456, -14.1698], [-44.4381, -14.1626], [-44.4534, -14.156], [-44.4442, -14.1409], [-44.4302, -14.1409], [-44.4296, -14.1233], [-44.4196, -14.1196], [-44.4264, -14.0816], [-44.3908, -14.0756], [-44.3796, -14.0444], [-44.3137, -14.0439], [-44.2771, -14.0315], [-44.2688, -14.0055], [-44.2502, -13.9933], [-44.2528, -13.9716], [-44.2296, -13.9582], [-44.2316, -13.9427], [-44.1951, -13.9264], [-44.1855, -13.9359], [-44.188, -13.9443], [-44.1548, -13.9497], [-44.1077, -13.985], [-44.0785, -13.9945], [-44.0871, -14.0213], [-44.029, -14.0933], [-44.0656, -14.139], [-44.0457, -14.2838], [-44.0571, -14.2843], [-44.0574, -14.2776], [-44.0734, -14.2857], [-44.0745, -14.2706], [-44.0825, -14.269], [-44.0883, -14.2781], [-44.0869, -14.2684], [-44.0994, -14.2735], [-44.1126, -14.2587], [-44.1356, -14.2822], [-44.1436, -14.2785], [-44.136, -14.2749], [-44.1373, -14.2642], [-44.1603, -14.2578], [-44.1704, -14.2687], [-44.2013, -14.2545], [-44.2153, -14.2332], [-44.2181, -14.245], [-44.2406, -14.2407], [-44.2387, -14.258]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Feira de Santana"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.1101, -12.3455], [-39.1157, -12.3225], [-39.1254, -12.3166], [-39.122, -12.3074], [-39.1448, -12.2725], [-39.1755, -12.2774], [-39.1997, -12.2952], [-39.2271, -12.2943], [-39.237, -12.2898], [-39.2343, -12.2755], [-39.2507, -12.2649], [-39.2656, -12.2283], [-39.2743, -12.2293], [-39.2842, -12.217], [-39.2808, -12.2026], [-39.2936, -12.1865], [-39.2874, -12.1767], [-39.2464, -12.2118], [-39.1922, -12.2236], [-39.1512, -12.2636], [-39.0767, -12.2325], [-39.1166, -12.1905], [-39.1869, -12.1818], [-39.176, -12.1568], [-39.177, -12.1177], [-39.2123, -12.1059], [-39.2597, -12.0423], [-39.2874, -12.0217], [-39.2892, -11.9979], [-39.2967, -11.9908], [-39.175, -11.9814], [-39.1785, -12.0294], [-39.1622, -12.0275], [-39.1114, -12.0526], [-39.0891, -12.0554], [-39.0948, -12.0699], [-39.0671, -12.0701], [-39.0566, -12.0629], [-39.0626, -12.0262], [-39.0417, -12.0531], [-38.9886, -12.0593], [-38.9642, -12.0191], [-38.9414, -12.0269], [-38.9208, -12.0159], [-38.9044, -12.0279], [-38.8967, -12.0564], [-38.8818, -12.0656], [-38.8747, -12.0972], [-38.8917, -12.1205], [-38.8813, -12.1323], [-38.8827, -12.1607], [-38.8675, -12.1765], [-38.8662, -12.1912], [-38.8551, -12.1929], [-38.8515, -12.2395], [-38.8416, -12.2436], [-38.8387, -12.2629], [-38.8505, -12.2687], [-38.8516, -12.2815], [-38.8388, -12.3089], [-38.82, -12.3202], [-38.8112, -12.3365], [-38.8295, -12.3521], [-38.8487, -12.35], [-38.8335, -12.3683], [-38.8385, -12.3733], [-38.8283, -12.4013], [-38.8382, -12.4088], [-38.908, -12.3862], [-38.9561, -12.3009], [-38.9964, -12.3111], [-39.0012, -12.3412], [-39.0247, -12.3542], [-39.0236, -12.3662], [-39.0118, -12.3728], [-39.0103, -12.3924], [-39.0378, -12.4184], [-39.0658, -12.4071], [-39.0742, -12.3949], [-39.0806, -12.3785], [-39.0703, -12.3731], [-39.0718, -12.3569], [-39.1101, -12.3455]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Filadélfia"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.123, -10.8421], [-40.1359, -10.8598], [-40.1433, -10.8535], [-40.1684, -10.8575], [-40.1905, -10.8358], [-40.1818, -10.8288], [-40.189, -10.8196], [-40.2135, -10.8102], [-40.2085, -10.7898], [-40.223, -10.7701], [-40.2176, -10.7593], [-40.226, -10.7387], [-40.2537, -10.7419], [-40.2607, -10.7046], [-40.2729, -10.6984], [-40.268, -10.6853], [-40.2776, -10.685], [-40.2825, -10.6731], [-40.2705, -10.6344], [-40.2809, -10.6215], [-40.2616, -10.6176], [-40.2562, -10.6086], [-40.2209, -10.611], [-40.184, -10.6526], [-40.1778, -10.6289], [-40.1608, -10.6174], [-40.1426, -10.6382], [-40.0182, -10.6169], [-39.9966, -10.6283], [-40.0157, -10.6664], [-40.0039, -10.6723], [-40.0248, -10.7113], [-40.0365, -10.7658], [-40.028, -10.7801], [-40.0456, -10.8003], [-40.0576, -10.8577], [-40.123, -10.8421]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Firmino Alves"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9766, -14.9589], [-39.9667, -14.9324], [-39.9592, -14.9349], [-39.9482, -14.9226], [-39.938, -14.8775], [-39.9405, -14.8556], [-39.921, -14.8466], [-39.9075, -14.8096], [-39.8983, -14.8252], [-39.8748, -14.8177], [-39.8817, -14.8661], [-39.8626, -14.9783], [-39.901, -15.036], [-39.9078, -15.0368], [-39.9766, -14.9589]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Floresta Azul"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7529, -14.7168], [-39.6576, -14.7697], [-39.6643, -14.7909], [-39.6484, -14.8127], [-39.6438, -14.848], [-39.6371, -14.8491], [-39.6383, -14.9173], [-39.6657, -14.9407], [-39.6994, -14.9344], [-39.7025, -14.9483], [-39.6889, -14.9526], [-39.6958, -14.9655], [-39.717, -14.9732], [-39.7254, -14.9654], [-39.7322, -14.914], [-39.7376, -14.912], [-39.7434, -14.9236], [-39.7512, -14.9086], [-39.7709, -14.9095], [-39.7763, -14.8926], [-39.7974, -14.8836], [-39.8005, -14.8736], [-39.7952, -14.8502], [-39.8021, -14.8328], [-39.7838, -14.8047], [-39.7881, -14.7794], [-39.7794, -14.7418], [-39.785, -14.7303], [-39.7494, -14.7433], [-39.7529, -14.7168]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Formosa do Rio Preto"}, "geometry": {"type": "Polygon", "coordinates": [[[-45.1053, -10.8468], [-45.0732, -10.8404], [-45.0307, -10.8667], [-45.0166, -10.8846], [-44.9768, -10.8893], [-44.9447, -10.919], [-44.9652, -10.9372], [-44.9808, -10.968], [-44.97, -11.0048], [-44.9774, -11.0372], [-44.9599, -11.0655], [-44.9613, -11.0765], [-45.0088, -11.1229], [-44.9857, -11.1525], [-44.9769, -11.1892], [-44.9419, -11.2011], [-44.9631, -11.2244], [-44.9506, -11.2925], [-44.959, -11.3125], [-44.9909, -11.3467], [-44.9927, -11.3621], [-45.0293, -11.3623], [-45.0398, -11.3865], [-45.0587, -11.401], [-45.0795, -11.3937], [-45.1269, -11.4017], [-45.1407, -11.4117], [-45.1606, -11.3979], [-45.2297, -11.4226], [-45.2571, -11.4207], [-45.2622, -11.4061], [-45.2763, -11.3977], [-45.3245, -11.3966], [-45.3809, -11.3841], [-45.5571, -11.4772], [-45.6319, -11.4936], [-45.6488, -11.4415], [-45.6587, -11.437], [-45.7198, -11.4597], [-45.7728, -11.4623], [-45.854, -11.4911], [-45.8785, -11.5269], [-45.9146, -11.5344], [-45.9631, -11.5306], [-45.993, -11.5411], [-46.0046, -11.5639], [-46.0147, -11.5488], [-46.1091, -11.5596], [-46.1128, -11.606], [-46.2093, -11.5854], [-46.2505, -11.5367], [-46.3497, -11.5062], [-46.4404, -11.5208], [-46.5241, -11.4636], [-46.532, -11.3747], [-46.5675, -11.372], [-46.5772, -11.3609], [-46.5522, -11.2628], [-46.3416, -10.939], [-46.2673, -10.9348], [-46.2605, -10.812], [-46.2264, -10.7829], [-46.2062, -10.8005], [-46.1959, -10.7452], [-46.1652, -10.7225], [-46.1503, -10.6916], [-46.1608, -10.6594], [-46.1497, -10.6359], [-46.1273, -10.6204], [-46.0608, -10.6002], [-45.9292, -10.5216], [-45.8709, -10.5033], [-45.8213, -10.4581], [-45.7982, -10.3232], [-45.7269, -10.3125], [-45.6996, -10.2597], [-45.702, -10.1794], [-45.7235, -10.1554], [-45.6847, -10.1533], [-45.6087, -10.1096], [-45.5839, -10.117], [-45.5675, -10.1395], [-45.5713, -10.1869], [-45.5625, -10.2109], [-45.5262, -10.2369], [-45.5144, -10.2898], [-45.4847, -10.3049], [-45.4303, -10.3595], [-45.4245, -10.4265], [-45.396, -10.445], [-45.4003, -10.4631], [-45.4473, -10.5074], [-45.4382, -10.5255], [-45.4473, -10.5563], [-45.4368, -10.5768], [-45.4324, -10.6306], [-45.4188, -10.6438], [-45.3852, -10.6516], [-45.3691, -10.6799], [-45.3582, -10.7322], [-45.3224, -10.7603], [-45.2685, -10.7762], [-45.2481, -10.822], [-45.2192, -10.8174], [-45.2156, -10.8302], [-45.1053, -10.8468]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Gandu"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5054, -13.8651], [-39.4994, -13.852], [-39.5113, -13.8628], [-39.5211, -13.8571], [-39.532, -13.8656], [-39.5447, -13.8418], [-39.5564, -13.8375], [-39.5298, -13.8043], [-39.5653, -13.7554], [-39.5538, -13.7271], [-39.4805, -13.7109], [-39.4307, -13.7253], [-39.3799, -13.7145], [-39.3935, -13.7276], [-39.4065, -13.7648], [-39.42, -13.7667], [-39.4387, -13.8023], [-39.432, -13.8443], [-39.4481, -13.8916], [-39.4698, -13.8759], [-39.4886, -13.8804], [-39.5054, -13.8651]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Gavião"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7713, -11.4659], [-39.7576, -11.421], [-39.7381, -11.4165], [-39.7354, -11.4038], [-39.7203, -11.3946], [-39.7105, -11.4016], [-39.7003, -11.3983], [-39.6619, -11.4214], [-39.6546, -11.4364], [-39.6647, -11.447], [-39.6631, -11.4559], [-39.6193, -11.5051], [-39.6802, -11.5582], [-39.7333, -11.5879], [-39.7695, -11.5916], [-39.8093, -11.5851], [-39.8177, -11.5917], [-39.8462, -11.5762], [-39.8652, -11.5814], [-39.898, -11.5559], [-39.9029, -11.5038], [-39.8956, -11.4873], [-39.8832, -11.4812], [-39.8602, -11.4915], [-39.8483, -11.4807], [-39.8388, -11.495], [-39.826, -11.4896], [-39.8191, -11.504], [-39.7835, -11.4665], [-39.7713, -11.4659]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Gentio do Ouro"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.3256, -11.5879], [-42.341, -11.589], [-42.3411, -11.609], [-42.3542, -11.6332], [-42.3543, -11.6747], [-42.3433, -11.6792], [-42.3412, -11.6889], [-42.3599, -11.7116], [-42.3628, -11.7554], [-42.3693, -11.761], [-42.3909, -11.7524], [-42.4191, -11.7651], [-42.444, -11.7579], [-42.4722, -11.7252], [-42.4876, -11.7754], [-42.5203, -11.749], [-42.5652, -11.7359], [-42.5947, -11.7084], [-42.6232, -11.7182], [-42.6675, -11.7096], [-42.6806, -11.7199], [-42.7166, -11.7182], [-42.7467, -11.7312], [-42.7461, -11.7164], [-42.7366, -11.7144], [-42.7428, -11.7055], [-42.7884, -11.6905], [-42.8139, -11.6497], [-42.8549, -11.612], [-42.8645, -11.5991], [-42.8671, -11.5574], [-42.8615, -11.5413], [-42.8368, -11.5273], [-42.9126, -11.2773], [-42.8132, -11.3108], [-42.8368, -11.2737], [-42.8348, -11.2518], [-42.8419, -11.2512], [-42.836, -11.2348], [-42.8435, -11.2145], [-42.8325, -11.1985], [-42.8384, -11.1565], [-42.822, -11.1411], [-42.8043, -11.1415], [-42.8026, -11.126], [-42.7862, -11.1196], [-42.7869, -11.1096], [-42.7742, -11.1063], [-42.7662, -11.092], [-42.7707, -11.0767], [-42.7906, -11.0583], [-42.7543, -11.0395], [-42.7611, -11.0018], [-42.7519, -11.0114], [-42.7227, -11.0033], [-42.6713, -11.0146], [-42.6576, -11.0318], [-42.6348, -11.0398], [-42.6201, -11.0875], [-42.5382, -11.005], [-42.5162, -11.0106], [-42.5253, -11.0275], [-42.5248, -11.0489], [-42.5101, -11.0605], [-42.5001, -11.0963], [-42.5109, -11.1054], [-42.5165, -11.1328], [-42.5066, -11.1534], [-42.4869, -11.1493], [-42.4808, -11.1602], [-42.4512, -11.2169], [-42.4595, -11.2265], [-42.4429, -11.2454], [-42.446, -11.2617], [-42.4278, -11.2853], [-42.3792, -11.2759], [-42.3458, -11.2786], [-42.3263, -11.29], [-42.3379, -11.297], [-42.3312, -11.3103], [-42.3151, -11.3038], [-42.3082, -11.3335], [-42.2959, -11.3373], [-42.3061, -11.3436], [-42.2981, -11.3496], [-42.2957, -11.372], [-42.3056, -11.396], [-42.2999, -11.4036], [-42.324, -11.4261], [-42.332, -11.4517], [-42.3558, -11.4662], [-42.3614, -11.4795], [-42.3256, -11.5879]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Glória"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.5305, -8.9572], [-38.514, -8.96], [-38.484, -9.001], [-38.4491, -9.0264], [-38.4155, -9.0386], [-38.3967, -9.033], [-38.3483, -8.9931], [-38.3192, -8.9921], [-38.2889, -9.0403], [-38.3259, -9.078], [-38.3203, -9.0913], [-38.3044, -9.0982], [-38.3214, -9.1169], [-38.3195, -9.1382], [-38.2876, -9.1739], [-38.2801, -9.2072], [-38.2875, -9.2171], [-38.2395, -9.3271], [-38.2149, -9.353], [-38.2841, -9.3851], [-38.301, -9.3877], [-38.3212, -9.379], [-38.342, -9.3905], [-38.365, -9.382], [-38.3889, -9.4029], [-38.44, -9.4138], [-38.5087, -9.3537], [-38.4931, -9.4898], [-38.6399, -9.5304], [-38.6173, -9.4461], [-38.5701, -9.4126], [-38.5691, -9.3396], [-38.5615, -9.3177], [-38.5736, -9.2905], [-38.5644, -9.2588], [-38.6027, -9.2655], [-38.6076, -9.2566], [-38.5919, -9.2198], [-38.598, -9.1879], [-38.584, -9.1749], [-38.5842, -9.0361], [-38.5481, -8.991], [-38.5434, -8.9702], [-38.5305, -8.9572]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Gongogi"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4646, -14.3408], [-39.5, -14.3353], [-39.5037, -14.3512], [-39.5126, -14.3481], [-39.5124, -14.3384], [-39.5263, -14.3493], [-39.5409, -14.3414], [-39.5532, -14.3464], [-39.5644, -14.3347], [-39.552, -14.3058], [-39.5743, -14.2982], [-39.5997, -14.3109], [-39.6254, -14.2878], [-39.6284, -14.272], [-39.6402, -14.267], [-39.6525, -14.2746], [-39.6526, -14.2852], [-39.6654, -14.2805], [-39.6771, -14.2934], [-39.6589, -14.3177], [-39.6679, -14.3188], [-39.6639, -14.3289], [-39.6855, -14.328], [-39.6785, -14.3316], [-39.6854, -14.343], [-39.6823, -14.3565], [-39.6966, -14.3696], [-39.6658, -14.1845], [-39.6595, -14.1972], [-39.6676, -14.2141], [-39.6511, -14.2176], [-39.6381, -14.2046], [-39.6094, -14.2189], [-39.5903, -14.2105], [-39.574, -14.2181], [-39.5799, -14.2502], [-39.4425, -14.3044], [-39.442, -14.3131], [-39.4631, -14.3264], [-39.4646, -14.3408]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Governador Mangabeira"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.108, -12.5925], [-39.17, -12.5941], [-39.1783, -12.5855], [-39.1336, -12.5595], [-39.0579, -12.5405], [-39.0246, -12.553], [-38.9905, -12.5953], [-39.015, -12.6031], [-39.0145, -12.6171], [-39.0584, -12.6353], [-39.108, -12.5925]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Guajeru"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.0079, -14.6802], [-41.9979, -14.6602], [-42.0376, -14.663], [-42.0515, -14.6742], [-42.0532, -14.6912], [-42.0688, -14.6748], [-42.0856, -14.6817], [-42.1569, -14.597], [-42.1542, -14.5282], [-42.1783, -14.5145], [-42.1512, -14.4893], [-42.0707, -14.4471], [-41.9318, -14.4194], [-41.836, -14.4651], [-41.7933, -14.468], [-41.8184, -14.4868], [-41.7996, -14.5028], [-41.8061, -14.53], [-41.8541, -14.5344], [-41.8639, -14.5478], [-41.8623, -14.5595], [-41.8747, -14.5646], [-41.8605, -14.5815], [-41.8451, -14.5761], [-41.8763, -14.6921], [-41.8874, -14.6951], [-41.8945, -14.705], [-41.8891, -14.7116], [-41.9071, -14.7301], [-41.901, -14.7389], [-41.9253, -14.7402], [-41.9266, -14.7042], [-41.9642, -14.7086], [-41.966, -14.6998], [-42.0079, -14.6802]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Guanambi"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.5917, -14.2714], [-42.6039, -14.275], [-42.6099, -14.2956], [-42.6196, -14.2965], [-42.7092, -14.3886], [-42.7045, -14.3653], [-42.7164, -14.3549], [-42.7124, -14.3252], [-42.7477, -14.3116], [-42.7514, -14.2964], [-42.8813, -14.3215], [-42.9031, -14.3405], [-42.9255, -14.3412], [-42.9389, -14.349], [-42.9381, -14.3672], [-42.9551, -14.3961], [-42.9737, -14.3906], [-42.974, -14.3778], [-42.9969, -14.3659], [-43.0083, -14.349], [-43.0701, -14.3221], [-42.9748, -14.1865], [-42.9631, -14.1854], [-42.9722, -14.1661], [-42.9376, -14.1028], [-42.9461, -14.0146], [-42.9155, -13.9824], [-42.8918, -13.9907], [-42.8589, -14.0192], [-42.8125, -14.0188], [-42.7723, -14.0831], [-42.7203, -14.1037], [-42.7102, -14.1009], [-42.6971, -14.0775], [-42.6888, -14.1075], [-42.6763, -14.1169], [-42.6294, -14.1399], [-42.5997, -14.1418], [-42.598, -14.176], [-42.5801, -14.204], [-42.5968, -14.2607], [-42.5917, -14.2714]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Guaratinga"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1274, -16.6794], [-40.1389, -16.7148], [-40.1633, -16.7117], [-40.1595, -16.6935], [-40.1863, -16.6987], [-40.1976, -16.7088], [-40.2034, -16.696], [-40.2113, -16.7075], [-40.2191, -16.7032], [-40.2475, -16.7156], [-40.2627, -16.7077], [-40.2674, -16.6978], [-40.2619, -16.6831], [-40.2711, -16.6767], [-40.2831, -16.6729], [-40.2986, -16.6989], [-40.311, -16.6958], [-40.314, -16.6818], [-40.2982, -16.6525], [-40.2755, -16.5734], [-40.247, -16.5736], [-40.2341, -16.5579], [-40.212, -16.5731], [-40.1902, -16.571], [-40.1741, -16.5826], [-40.1579, -16.5795], [-40.1536, -16.5617], [-40.1655, -16.538], [-40.1749, -16.5372], [-40.1685, -16.5352], [-40.1708, -16.5236], [-40.1612, -16.5234], [-40.1165, -16.4665], [-40.0987, -16.4212], [-40.0922, -16.4346], [-40.097, -16.448], [-40.084, -16.4639], [-40.0692, -16.4607], [-40.0627, -16.432], [-40.052, -16.4317], [-40.0325, -16.392], [-40.0252, -16.3574], [-39.9955, -16.3307], [-39.9911, -16.3127], [-39.9784, -16.3111], [-39.9667, -16.3272], [-39.9542, -16.3], [-39.9327, -16.2836], [-39.9029, -16.2852], [-39.8888, -16.2445], [-39.8709, -16.2577], [-39.8639, -16.2528], [-39.8641, -16.2664], [-39.8496, -16.2742], [-39.8426, -16.295], [-39.7787, -16.3542], [-39.7588, -16.3855], [-39.7557, -16.3936], [-39.7732, -16.4122], [-39.7634, -16.4433], [-39.7431, -16.4524], [-39.7205, -16.4369], [-39.7245, -16.4623], [-39.735, -16.4712], [-39.7364, -16.5136], [-39.6984, -16.5478], [-39.6482, -16.572], [-39.6767, -16.6755], [-39.6682, -16.6947], [-39.6761, -16.7311], [-39.6641, -16.7481], [-39.6607, -16.7809], [-39.6848, -16.7492], [-39.6803, -16.738], [-39.6968, -16.7289], [-39.7051, -16.7366], [-39.7209, -16.7302], [-39.725, -16.7443], [-39.7457, -16.7494], [-39.7667, -16.7331], [-39.7837, -16.7431], [-39.788, -16.7549], [-39.7964, -16.7506], [-39.8152, -16.7639], [-39.8445, -16.7622], [-39.8601, -16.7496], [-39.8834, -16.7459], [-39.8903, -16.726], [-39.9168, -16.7341], [-39.9274, -16.7267], [-39.9376, -16.7324], [-39.9452, -16.7261], [-39.9552, -16.7345], [-39.9687, -16.7296], [-39.9761, -16.7065], [-39.9656, -16.6953], [-39.9901, -16.7016], [-39.9961, -16.7119], [-40.0082, -16.7018], [-40.0222, -16.7138], [-40.0363, -16.7039], [-40.0584, -16.7181], [-40.0768, -16.7065], [-40.0845, -16.6759], [-40.0994, -16.6851], [-40.1274, -16.6794]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Heliópolis"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.2094, -10.7604], [-38.2186, -10.7833], [-38.3772, -10.8761], [-38.371, -10.6359], [-38.3003, -10.6515], [-38.2463, -10.7095], [-38.2054, -10.7091], [-38.2146, -10.7251], [-38.2094, -10.7604]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Iaçu"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.401, -13.0663], [-40.4087, -13.0864], [-40.4158, -13.0875], [-40.4718, -13.0001], [-40.4886, -12.9482], [-40.4806, -12.9419], [-40.4619, -12.9493], [-40.4254, -12.9216], [-40.4208, -12.8868], [-40.3844, -12.8662], [-40.3819, -12.8565], [-40.3911, -12.8519], [-40.3707, -12.8003], [-40.3498, -12.7901], [-40.3441, -12.7691], [-40.3087, -12.7476], [-40.2926, -12.7459], [-40.2152, -12.7646], [-40.1828, -12.7328], [-40.181, -12.698], [-40.1537, -12.6988], [-40.135, -12.6865], [-40.1204, -12.6877], [-40.0902, -12.6379], [-40.0591, -12.6168], [-40.0545, -12.5824], [-40.0421, -12.5619], [-40.0272, -12.56], [-40.0176, -12.568], [-40.0017, -12.5574], [-39.9744, -12.5626], [-39.9506, -12.557], [-39.9286, -12.5344], [-39.9275, -12.5226], [-39.9101, -12.5167], [-39.8953, -12.5242], [-39.8526, -12.5125], [-39.8275, -12.5344], [-39.8046, -12.5361], [-39.7918, -12.5576], [-39.787, -12.6149], [-39.8059, -12.6865], [-39.7973, -12.7049], [-39.8557, -12.7956], [-39.8942, -12.7534], [-39.9281, -12.8171], [-39.8998, -12.8746], [-39.9881, -12.9306], [-39.9923, -12.9652], [-40.0654, -12.9927], [-40.144, -12.9823], [-40.1733, -13.0208], [-40.198, -13.0365], [-40.1992, -13.0487], [-40.3207, -13.0402], [-40.3459, -13.0625], [-40.3299, -13.0913], [-40.401, -13.0663]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibiassucê"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.2079, -14.2049], [-42.1725, -14.2458], [-42.1864, -14.2608], [-42.2047, -14.3161], [-42.2045, -14.3536], [-42.1942, -14.3754], [-42.2705, -14.3829], [-42.2972, -14.3765], [-42.3224, -14.3923], [-42.33, -14.3819], [-42.356, -14.3772], [-42.3747, -14.3918], [-42.397, -14.3735], [-42.4178, -14.3712], [-42.4277, -14.3561], [-42.4632, -14.3645], [-42.4551, -14.3422], [-42.4333, -14.3276], [-42.4436, -14.3112], [-42.4313, -14.3045], [-42.3272, -14.1711], [-42.3178, -14.1804], [-42.3032, -14.1747], [-42.2951, -14.1895], [-42.2853, -14.1764], [-42.2605, -14.185], [-42.258, -14.1956], [-42.2454, -14.1914], [-42.2079, -14.2049]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibicaraí"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4913, -14.8237], [-39.4775, -14.822], [-39.4729, -14.8927], [-39.4864, -14.8939], [-39.5038, -14.91], [-39.5048, -14.9013], [-39.5207, -14.8939], [-39.5281, -14.9078], [-39.5555, -14.9205], [-39.5661, -14.9168], [-39.5654, -14.9063], [-39.5807, -14.9024], [-39.5868, -14.9079], [-39.5912, -14.9015], [-39.6167, -14.9118], [-39.6216, -14.9277], [-39.6383, -14.9173], [-39.6371, -14.8491], [-39.6438, -14.848], [-39.6484, -14.8127], [-39.6643, -14.7909], [-39.6576, -14.7697], [-39.6189, -14.7889], [-39.5537, -14.7784], [-39.5599, -14.7934], [-39.5098, -14.8003], [-39.5131, -14.8083], [-39.4913, -14.8237]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibicoara"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.4873, -13.5237], [-41.5013, -13.5195], [-41.5049, -13.4942], [-41.4991, -13.4815], [-41.5073, -13.4773], [-41.5085, -13.4526], [-41.5311, -13.4445], [-41.5474, -13.4259], [-41.4459, -13.3836], [-41.437, -13.3288], [-41.4537, -13.2958], [-41.454, -13.2631], [-41.4464, -13.251], [-41.4151, -13.2458], [-41.3993, -13.2244], [-41.3827, -13.2712], [-41.3493, -13.2813], [-41.3349, -13.2989], [-41.2906, -13.3225], [-41.1851, -13.23], [-41.1432, -13.299], [-41.1259, -13.2872], [-41.1059, -13.2936], [-41.1048, -13.3189], [-41.1153, -13.324], [-41.1171, -13.3402], [-41.127, -13.333], [-41.1298, -13.3619], [-41.1557, -13.3772], [-41.1606, -13.4033], [-41.1871, -13.4051], [-41.2183, -13.4294], [-41.2307, -13.4271], [-41.2368, -13.4612], [-41.3102, -13.4956], [-41.3526, -13.4901], [-41.4873, -13.5237]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibicuí"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9482, -14.9226], [-39.9592, -14.9349], [-39.9667, -14.9324], [-39.9834, -14.9693], [-40.0016, -14.9748], [-40.0448, -14.9542], [-40.0362, -14.9158], [-40.0456, -14.8691], [-40.036, -14.8283], [-40.0254, -14.8219], [-40.0149, -14.7873], [-40.0344, -14.755], [-40.0335, -14.7438], [-40.0224, -14.7311], [-39.9792, -14.7167], [-39.9806, -14.6942], [-39.9516, -14.6676], [-39.9404, -14.6864], [-39.9257, -14.6863], [-39.9182, -14.672], [-39.9104, -14.6789], [-39.9103, -14.6702], [-39.9002, -14.6704], [-39.8997, -14.6409], [-39.8873, -14.6303], [-39.8731, -14.591], [-39.9631, -14.4829], [-39.96, -14.472], [-39.9526, -14.4666], [-39.9437, -14.4796], [-39.919, -14.4684], [-39.8988, -14.4343], [-39.8727, -14.4329], [-39.868, -14.444], [-39.8581, -14.4426], [-39.8575, -14.4516], [-39.8453, -14.4362], [-39.8377, -14.4435], [-39.8296, -14.4323], [-39.8329, -14.3952], [-39.8117, -14.3668], [-39.8039, -14.3673], [-39.7901, -14.3506], [-39.7639, -14.3595], [-39.7411, -14.3476], [-39.7455, -14.37], [-39.7203, -14.3758], [-39.7277, -14.3664], [-39.7189, -14.361], [-39.7145, -14.3695], [-39.6961, -14.3712], [-39.7161, -14.4118], [-39.7031, -14.4346], [-39.7331, -14.5164], [-39.7354, -14.5553], [-39.7156, -14.5786], [-39.7294, -14.6378], [-39.7457, -14.6579], [-39.7564, -14.7011], [-39.7494, -14.7433], [-39.7836, -14.7301], [-39.7826, -14.7451], [-39.822, -14.7475], [-39.8319, -14.7758], [-39.8691, -14.7919], [-39.8732, -14.8168], [-39.8983, -14.8252], [-39.9083, -14.8095], [-39.921, -14.8466], [-39.9401, -14.8568], [-39.9482, -14.9226]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibipeba"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.1362, -11.7412], [-42.36, -11.714], [-42.3412, -11.6889], [-42.3433, -11.6792], [-42.3543, -11.6747], [-42.3542, -11.6332], [-42.3411, -11.609], [-42.341, -11.589], [-42.3256, -11.5879], [-42.3617, -11.4804], [-42.3562, -11.4666], [-42.332, -11.4517], [-42.324, -11.4261], [-42.3029, -11.4087], [-42.3056, -11.396], [-42.2957, -11.3816], [-42.2981, -11.3496], [-42.3061, -11.3436], [-42.2959, -11.3373], [-42.3082, -11.3335], [-42.3143, -11.3044], [-42.3281, -11.3127], [-42.3378, -11.2979], [-42.326, -11.2861], [-42.2403, -11.2612], [-42.2239, -11.3048], [-42.1946, -11.3407], [-42.1808, -11.3457], [-42.1756, -11.3972], [-42.1597, -11.4049], [-42.157, -11.4436], [-42.1695, -11.4558], [-42.1641, -11.4802], [-42.1262, -11.4942], [-42.118, -11.5248], [-42.0859, -11.5222], [-42.087, -11.5396], [-42.0678, -11.5957], [-42.0444, -11.552], [-42.0436, -11.5714], [-41.9341, -11.6666], [-41.9235, -11.7387], [-41.9114, -11.7595], [-41.9198, -11.774], [-41.9327, -11.7786], [-41.9356, -11.7944], [-41.9427, -11.7923], [-41.943, -11.8055], [-41.9554, -11.7999], [-41.9576, -11.805], [-41.9708, -11.8015], [-41.9741, -11.7783], [-41.967, -11.7616], [-41.987, -11.7521], [-41.9891, -11.7427], [-42.0366, -11.7284], [-42.1362, -11.7412]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibipitanga"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.4451, -12.9458], [-42.456, -12.9474], [-42.4484, -12.927], [-42.4581, -12.9263], [-42.4611, -12.9143], [-42.4915, -12.8968], [-42.4911, -12.871], [-42.5029, -12.864], [-42.4981, -12.8542], [-42.5296, -12.8238], [-42.5111, -12.7753], [-42.4956, -12.7679], [-42.5011, -12.7496], [-42.4949, -12.7411], [-42.5048, -12.7376], [-42.5172, -12.7117], [-42.5002, -12.717], [-42.4788, -12.711], [-42.4505, -12.6871], [-42.4191, -12.6978], [-42.3959, -12.6968], [-42.3535, -12.717], [-42.2975, -12.7035], [-42.2811, -12.708], [-42.265, -12.727], [-42.2424, -12.8074], [-42.2487, -12.8161], [-42.2238, -12.8624], [-42.2121, -12.9217], [-42.1954, -12.9228], [-42.168, -12.9598], [-42.2022, -12.9647], [-42.212, -12.9835], [-42.2475, -12.9772], [-42.2577, -12.9818], [-42.2688, -12.994], [-42.2668, -13.0077], [-42.2892, -13.0339], [-42.3037, -13.0265], [-42.3372, -13.0431], [-42.3542, -13.0338], [-42.377, -13.049], [-42.4141, -13.0259], [-42.4221, -12.9865], [-42.4135, -12.9812], [-42.4191, -12.9673], [-42.4451, -12.9458]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibiquera"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.7705, -12.6688], [-40.7789, -12.6863], [-40.8096, -12.6893], [-40.8085, -12.6989], [-40.8216, -12.7003], [-40.822, -12.7088], [-40.8437, -12.7183], [-40.8537, -12.7378], [-40.8514, -12.7499], [-40.8829, -12.7626], [-40.8788, -12.7549], [-40.8929, -12.7379], [-40.9065, -12.7367], [-40.9113, -12.7457], [-40.9209, -12.741], [-40.9323, -12.7536], [-40.9465, -12.7553], [-40.9442, -12.7715], [-40.957, -12.772], [-40.9603, -12.7872], [-40.9716, -12.7902], [-40.9822, -12.7365], [-40.9748, -12.7011], [-40.9834, -12.7006], [-41.0074, -12.6211], [-40.9785, -12.5659], [-40.9855, -12.5366], [-40.9638, -12.4962], [-40.981, -12.4604], [-40.9538, -12.4696], [-40.7811, -12.451], [-40.7744, -12.4701], [-40.7909, -12.4726], [-40.7936, -12.4853], [-40.7755, -12.5238], [-40.7844, -12.5471], [-40.7646, -12.5599], [-40.7639, -12.5756], [-40.7813, -12.5881], [-40.7563, -12.6526], [-40.7624, -12.6682], [-40.7705, -12.6688]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibirapitanga"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3724, -14.1749], [-39.3929, -14.1762], [-39.4438, -14.1999], [-39.4442, -14.2415], [-39.463, -14.2286], [-39.4943, -14.2392], [-39.5155, -14.2207], [-39.487, -14.1199], [-39.4708, -14.1067], [-39.4863, -14.0869], [-39.4944, -14.0963], [-39.5078, -14.0924], [-39.4884, -14.0576], [-39.4945, -14.0505], [-39.5046, -14.0537], [-39.5061, -14.0421], [-39.4862, -14.0271], [-39.4928, -14.0142], [-39.4793, -13.9826], [-39.492, -13.9704], [-39.4878, -13.9348], [-39.5127, -13.9371], [-39.5335, -13.9237], [-39.5023, -13.9043], [-39.4904, -13.881], [-39.4693, -13.876], [-39.4225, -13.9062], [-39.4085, -13.8891], [-39.3956, -13.9138], [-39.3755, -13.9146], [-39.3971, -13.9658], [-39.3912, -13.991], [-39.4043, -13.9872], [-39.4058, -14.0064], [-39.4127, -14.009], [-39.4044, -14.0237], [-39.3829, -14.027], [-39.384, -14.0363], [-39.3732, -14.0321], [-39.3723, -14.0473], [-39.3478, -14.0493], [-39.3481, -14.0642], [-39.3303, -14.0892], [-39.3365, -14.1068], [-39.342, -14.104], [-39.3495, -14.1151], [-39.3432, -14.1225], [-39.3474, -14.1496], [-39.3724, -14.1749]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibirapuã"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1212, -17.7884], [-40.1721, -17.7757], [-40.2076, -17.7314], [-40.2402, -17.7349], [-40.2173, -17.7159], [-40.2238, -17.6826], [-40.2148, -17.653], [-40.1984, -17.635], [-40.1442, -17.6225], [-40.1448, -17.6326], [-40.124, -17.6405], [-40.0308, -17.6288], [-40.0085, -17.6599], [-39.9305, -17.6714], [-39.9009, -17.6876], [-39.8895, -17.7022], [-39.8904, -17.7169], [-39.856, -17.764], [-39.8429, -17.7653], [-39.7939, -17.7438], [-39.7751, -17.7525], [-39.7589, -17.749], [-39.7125, -17.7741], [-39.7401, -17.7793], [-39.773, -17.7984], [-39.7765, -17.8087], [-39.8199, -17.826], [-39.8582, -17.8259], [-39.8884, -17.8486], [-39.9259, -17.8415], [-39.9438, -17.8466], [-39.9543, -17.8336], [-39.9926, -17.8289], [-40.051, -17.8567], [-40.0677, -17.8495], [-40.0799, -17.8281], [-40.1186, -17.8055], [-40.1212, -17.7884]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibirataia"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5848, -14.0278], [-39.6085, -14.0561], [-39.5873, -14.0819], [-39.6023, -14.0895], [-39.5975, -14.0934], [-39.6089, -14.1009], [-39.61, -14.1145], [-39.6298, -14.1148], [-39.6527, -14.1321], [-39.672, -14.0953], [-39.6675, -14.0571], [-39.6803, -14.0519], [-39.6697, -14.0375], [-39.6776, -14.033], [-39.6729, -14.0194], [-39.6611, -14.0083], [-39.6679, -13.9951], [-39.6813, -13.9917], [-39.7072, -13.9664], [-39.7091, -13.9534], [-39.7099, -13.9417], [-39.6972, -13.9347], [-39.6892, -13.9166], [-39.6961, -13.8876], [-39.6843, -13.8848], [-39.68, -13.8715], [-39.6536, -13.8756], [-39.6445, -13.8671], [-39.6262, -13.8669], [-39.6218, -13.8574], [-39.608, -13.8607], [-39.5944, -13.8675], [-39.5957, -13.8802], [-39.5735, -13.89], [-39.5779, -13.8974], [-39.5512, -13.8978], [-39.5509, -13.9192], [-39.5322, -13.9133], [-39.5305, -13.9271], [-39.5138, -13.9318], [-39.518, -13.9384], [-39.5097, -13.9506], [-39.5212, -13.9661], [-39.5448, -13.9611], [-39.5446, -13.9445], [-39.5562, -13.9321], [-39.5696, -13.935], [-39.5802, -13.9577], [-39.567, -13.9676], [-39.5633, -13.9817], [-39.5708, -14.0061], [-39.5877, -14.0123], [-39.5848, -14.0278]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibitiara"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.1675, -12.726], [-42.1729, -12.7192], [-42.2051, -12.7277], [-42.265, -12.727], [-42.2929, -12.7042], [-42.3535, -12.717], [-42.3959, -12.6968], [-42.4191, -12.6978], [-42.4505, -12.6871], [-42.474, -12.7083], [-42.5025, -12.7171], [-42.5172, -12.7117], [-42.5287, -12.6912], [-42.537, -12.6994], [-42.5489, -12.6876], [-42.5805, -12.6915], [-42.5826, -12.6632], [-42.6052, -12.6582], [-42.6096, -12.6372], [-42.6272, -12.6278], [-42.6232, -12.605], [-42.6282, -12.5943], [-42.6383, -12.5938], [-42.6357, -12.5786], [-42.6557, -12.5194], [-42.6386, -12.5124], [-42.6389, -12.5008], [-42.6068, -12.5132], [-42.5897, -12.5097], [-42.5794, -12.5289], [-42.564, -12.5285], [-42.533, -12.5468], [-42.5186, -12.5395], [-42.4924, -12.5442], [-42.4256, -12.4973], [-42.3703, -12.4812], [-42.37, -12.4581], [-42.3531, -12.4575], [-42.3298, -12.4826], [-42.3306, -12.4645], [-42.3209, -12.4465], [-42.3257, -12.4294], [-42.3052, -12.4032], [-42.264, -12.4114], [-42.2511, -12.4049], [-42.2493, -12.3896], [-42.2174, -12.3865], [-42.2056, -12.377], [-42.1404, -12.4008], [-42.1038, -12.3959], [-42.0717, -12.4146], [-42.0699, -12.4311], [-42.0148, -12.5049], [-42.0068, -12.5686], [-41.9838, -12.6009], [-42.0299, -12.6189], [-42.0306, -12.6846], [-42.018, -12.72], [-42.0965, -12.715], [-42.1675, -12.726]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibititá"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.7729, -11.6822], [-41.7827, -11.6867], [-41.7971, -11.6915], [-41.7982, -11.6842], [-41.8134, -11.6824], [-41.8227, -11.6917], [-41.8338, -11.6898], [-41.8348, -11.697], [-41.855, -11.6993], [-41.8939, -11.7556], [-41.9114, -11.7597], [-41.9235, -11.7387], [-41.9292, -11.6729], [-42.0436, -11.5714], [-42.0362, -11.5175], [-42.0078, -11.4571], [-41.9426, -11.3812], [-41.9415, -11.4153], [-41.9217, -11.4485], [-41.8728, -11.4926], [-41.7872, -11.6246], [-41.7714, -11.6643], [-41.7729, -11.6822]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ibotirama"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.0747, -12.0951], [-43.0574, -12.0969], [-43.0636, -12.1399], [-43.0559, -12.1551], [-43.0339, -12.1495], [-43.0281, -12.1641], [-43.0152, -12.1633], [-42.9982, -12.1896], [-42.9776, -12.195], [-42.981, -12.2602], [-42.9637, -12.2687], [-42.9624, -12.2851], [-42.9723, -12.3325], [-43.0371, -12.3308], [-43.0591, -12.3495], [-43.077, -12.3357], [-43.0778, -12.3181], [-43.1066, -12.31], [-43.1195, -12.3282], [-43.2039, -12.353], [-43.2528, -12.3811], [-43.2581, -12.3677], [-43.2838, -12.3466], [-43.2879, -12.2998], [-43.2796, -12.2864], [-43.2815, -12.2692], [-43.2607, -12.2345], [-43.2634, -12.2209], [-43.2253, -12.1873], [-43.2334, -12.1713], [-43.2822, -12.1357], [-43.299, -12.0559], [-43.3491, -12.0164], [-43.3589, -11.9669], [-43.3527, -11.9044], [-43.3128, -11.8672], [-43.3232, -11.8348], [-43.3492, -11.7983], [-43.3483, -11.7351], [-43.386, -11.6757], [-43.3789, -11.6282], [-43.3417, -11.5809], [-43.3041, -11.5816], [-43.2822, -11.5618], [-43.2924, -11.5895], [-43.2777, -11.624], [-43.2825, -11.6545], [-43.2647, -11.654], [-43.2569, -11.6638], [-43.2433, -11.6575], [-43.2262, -11.6767], [-43.2411, -11.6897], [-43.2457, -11.7066], [-43.2345, -11.7153], [-43.2268, -11.7819], [-43.2142, -11.8103], [-43.1929, -11.8071], [-43.1864, -11.8903], [-43.1643, -11.9019], [-43.1708, -11.9365], [-43.1396, -11.9745], [-43.1364, -12.0213], [-43.1437, -12.0444], [-43.1109, -12.0464], [-43.093, -12.0558], [-43.0747, -12.0951]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ichu"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0607, -11.7698], [-39.2179, -11.7682], [-39.2177, -11.782], [-39.2286, -11.7858], [-39.2496, -11.7643], [-39.2532, -11.7527], [-39.2301, -11.7611], [-39.2083, -11.7118], [-39.178, -11.6855], [-39.1537, -11.685], [-39.1593, -11.6465], [-39.1188, -11.6847], [-39.0607, -11.7698]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Igaporã"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.6641, -13.7009], [-42.6459, -13.7436], [-42.6069, -13.7613], [-42.5875, -13.8347], [-42.5675, -13.8445], [-42.5529, -13.884], [-42.5237, -13.8985], [-42.5112, -13.9206], [-42.5565, -13.9461], [-42.7999, -14.0372], [-42.8126, -14.0188], [-42.859, -14.0192], [-42.8918, -13.9907], [-42.9095, -13.9879], [-42.9439, -13.9649], [-42.9516, -13.9569], [-42.9176, -13.9573], [-42.8939, -13.9449], [-42.8076, -13.974], [-42.789, -13.9381], [-42.7921, -13.9243], [-42.78, -13.8976], [-42.7906, -13.8731], [-42.7802, -13.856], [-42.7724, -13.7364], [-42.7789, -13.7031], [-42.7674, -13.6863], [-42.7708, -13.6559], [-42.7524, -13.6335], [-42.7376, -13.6315], [-42.7284, -13.6426], [-42.7048, -13.6331], [-42.6881, -13.6771], [-42.6641, -13.7009]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Igrapiúna"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.1329, -13.7247], [-39.1167, -13.7184], [-39.1014, -13.7492], [-39.0709, -13.7597], [-39.0374, -13.8318], [-39.0135, -13.846], [-38.9722, -13.8424], [-38.9678, -13.8488], [-39.0023, -13.8782], [-39.0172, -13.9051], [-39.0431, -13.9178], [-39.0701, -13.915], [-39.0841, -13.8924], [-39.1275, -13.8853], [-39.1303, -13.892], [-39.1669, -13.8936], [-39.1792, -13.9184], [-39.2022, -13.9118], [-39.228, -13.9365], [-39.2706, -13.9383], [-39.2833, -13.9486], [-39.2854, -13.9331], [-39.2968, -13.9335], [-39.3019, -13.9492], [-39.3289, -13.9422], [-39.3302, -13.9676], [-39.3383, -13.9733], [-39.3586, -14.0329], [-39.3554, -14.0459], [-39.3687, -14.0493], [-39.3732, -14.0321], [-39.384, -14.0363], [-39.3829, -14.027], [-39.4044, -14.0237], [-39.4127, -14.0088], [-39.4058, -14.0064], [-39.4043, -13.9872], [-39.3912, -13.991], [-39.3971, -13.9658], [-39.3753, -13.9157], [-39.4008, -13.9095], [-39.3848, -13.9042], [-39.3557, -13.835], [-39.3325, -13.8264], [-39.2831, -13.8452], [-39.258, -13.8414], [-39.254, -13.8131], [-39.1813, -13.8005], [-39.1764, -13.7853], [-39.1577, -13.7823], [-39.1329, -13.7247]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Iguaí"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1519, -14.7646], [-40.2079, -14.7428], [-40.2074, -14.7039], [-40.2153, -14.6982], [-40.2185, -14.6608], [-40.2294, -14.6488], [-40.2217, -14.6232], [-40.21, -14.6155], [-40.2155, -14.6014], [-40.2006, -14.5685], [-40.2038, -14.554], [-40.1915, -14.54], [-40.1879, -14.5136], [-40.1745, -14.5096], [-40.1738, -14.4876], [-40.1657, -14.479], [-40.1195, -14.4896], [-40.1054, -14.5203], [-40.0936, -14.5208], [-40.0879, -14.5341], [-40.0593, -14.5398], [-40.0497, -14.527], [-40.033, -14.5381], [-40.0244, -14.5299], [-40.0105, -14.5315], [-40.0064, -14.5198], [-39.9877, -14.5082], [-39.9827, -14.4926], [-39.9631, -14.4829], [-39.8731, -14.591], [-39.8873, -14.6303], [-39.8997, -14.6409], [-39.9002, -14.6704], [-39.9103, -14.6702], [-39.9104, -14.6789], [-39.9182, -14.672], [-39.9257, -14.6863], [-39.9404, -14.6864], [-39.9516, -14.6676], [-39.9806, -14.6942], [-39.9752, -14.7097], [-39.9811, -14.7184], [-40.0224, -14.7311], [-40.0327, -14.7424], [-40.0344, -14.755], [-40.0149, -14.7873], [-40.0247, -14.8186], [-40.0852, -14.7695], [-40.1124, -14.7869], [-40.1364, -14.7587], [-40.1519, -14.7646]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ilhéus"}, "geometry": {"type": "MultiPolygon", "coordinates": [[[[-39.2106, -14.8979], [-39.2077, -14.8943], [-39.2053, -14.9076], [-39.1956, -14.907], [-39.201, -14.8947], [-39.1937, -14.9053], [-39.1903, -14.9], [-39.1976, -14.8895], [-39.2065, -14.8916], [-39.2052, -14.8844], [-39.2201, -14.885], [-39.2231, -14.8717], [-39.204, -14.8498], [-39.2076, -14.8444], [-39.2357, -14.8482], [-39.2406, -14.8578], [-39.248, -14.786], [-39.2441, -14.7537], [-39.2618, -14.7558], [-39.2908, -14.6929], [-39.3502, -14.6557], [-39.3548, -14.6606], [-39.3956, -14.6401], [-39.4044, -14.6283], [-39.4497, -14.6128], [-39.5111, -14.5476], [-39.5506, -14.5618], [-39.5121, -14.4833], [-39.5144, -14.4562], [-39.4902, -14.4196], [-39.3643, -14.4502], [-39.3721, -14.4788], [-39.3903, -14.4938], [-39.3821, -14.4984], [-39.3862, -14.5082], [-39.3994, -14.5163], [-39.3919, -14.5231], [-39.3814, -14.5146], [-39.4009, -14.5544], [-39.3788, -14.5592], [-39.3604, -14.5743], [-39.3646, -14.6094], [-39.3525, -14.6259], [-39.347, -14.6217], [-39.2721, -14.638], [-39.1945, -14.6099], [-39.1813, -14.5931], [-39.1767, -14.5687], [-39.1394, -14.5411], [-39.1453, -14.5299], [-39.0736, -14.5203], [-39.0417, -14.4982], [-39.0351, -14.5316], [-39.0629, -14.6337], [-39.0636, -14.7333], [-39.0546, -14.7774], [-39.0274, -14.783], [-39.0187, -14.9202], [-38.9976, -14.9867], [-38.9963, -15.0852], [-39.0088, -15.0964], [-39.0191, -15.09], [-39.0433, -15.1116], [-39.0629, -15.1123], [-39.0699, -15.0963], [-39.0826, -15.0968], [-39.0816, -15.0801], [-39.1193, -15.0571], [-39.1281, -15.0377], [-39.1427, -15.0416], [-39.1588, -15.0588], [-39.1704, -15.0231], [-39.2047, -15.0018], [-39.2206, -14.9468], [-39.2106, -14.8979]]], [[[-38.9978, -14.9799], [-38.9987, -14.981], [-38.9987, -14.9787], [-38.9978, -14.9799]]], [[[-39.0141, -14.7901], [-39.0149, -14.7908], [-39.0154, -14.7897], [-39.0141, -14.7901]]], [[[-39.0156, -14.7713], [-39.0155, -14.7713], [-39.0155, -14.7716], [-39.0156, -14.7713]]], [[[-39.0152, -14.7709], [-39.0156, -14.7711], [-39.0161, -14.7705], [-39.0152, -14.7709]]], [[[-39.0173, -14.7706], [-39.0177, -14.7708], [-39.018, -14.7696], [-39.0173, -14.7706]]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Inhambupe"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.3809, -11.9381], [-38.4037, -11.9274], [-38.4118, -11.9379], [-38.44, -11.931], [-38.464, -11.9361], [-38.475, -11.9491], [-38.529, -11.9373], [-38.5454, -11.9521], [-38.5717, -11.9609], [-38.597, -11.953], [-38.6049, -11.9046], [-38.5886, -11.8488], [-38.5764, -11.8327], [-38.577, -11.7983], [-38.5616, -11.7743], [-38.5421, -11.7545], [-38.4344, -11.7244], [-38.4273, -11.6496], [-38.4412, -11.6337], [-38.4421, -11.6062], [-38.425, -11.5933], [-38.4254, -11.5658], [-38.3975, -11.5574], [-38.3564, -11.5901], [-38.3386, -11.5866], [-38.3015, -11.6262], [-38.2649, -11.7097], [-38.2764, -11.7516], [-38.2971, -11.7701], [-38.2823, -11.7897], [-38.2823, -11.8028], [-38.2987, -11.834], [-38.3124, -11.8397], [-38.2938, -11.8638], [-38.2975, -11.8724], [-38.2749, -11.8659], [-38.265, -11.8817], [-38.2542, -11.8745], [-38.2112, -11.8906], [-38.1907, -11.8869], [-38.1853, -11.9017], [-38.2734, -11.9638], [-38.3087, -11.9551], [-38.3521, -11.9699], [-38.3728, -11.9606], [-38.3809, -11.9381]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ipecaetá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2323, -12.2811], [-39.2454, -12.3238], [-39.238, -12.3482], [-39.2421, -12.3649], [-39.2294, -12.3856], [-39.2463, -12.3877], [-39.263, -12.3732], [-39.2788, -12.3834], [-39.285, -12.398], [-39.3094, -12.4001], [-39.3606, -12.4195], [-39.3713, -12.4361], [-39.3801, -12.4335], [-39.3825, -12.4043], [-39.3748, -12.3967], [-39.3943, -12.3866], [-39.3862, -12.3744], [-39.3959, -12.3725], [-39.3905, -12.3565], [-39.3976, -12.3486], [-39.4216, -12.346], [-39.4384, -12.3207], [-39.3974, -12.2767], [-39.4132, -12.2696], [-39.3812, -12.2475], [-39.3774, -12.2304], [-39.341, -12.198], [-39.3453, -12.1868], [-39.2889, -12.1869], [-39.2808, -12.2026], [-39.2842, -12.217], [-39.2743, -12.2293], [-39.2656, -12.2283], [-39.2507, -12.2649], [-39.2323, -12.2811]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ipiaú"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7498, -14.1364], [-39.7712, -14.1224], [-39.7757, -14.1069], [-39.808, -14.1048], [-39.8312, -14.0825], [-39.8267, -14.0725], [-39.8097, -14.0771], [-39.7941, -14.0667], [-39.8008, -14.0526], [-39.7907, -14.0373], [-39.7945, -14.0126], [-39.7539, -13.9872], [-39.7357, -13.9322], [-39.7207, -13.9273], [-39.705, -13.9099], [-39.7101, -13.8994], [-39.6945, -13.8916], [-39.6892, -13.9166], [-39.6972, -13.9347], [-39.7102, -13.9422], [-39.7072, -13.9664], [-39.6813, -13.9917], [-39.6679, -13.9951], [-39.6611, -14.0083], [-39.6729, -14.0194], [-39.6776, -14.033], [-39.6697, -14.0375], [-39.6803, -14.0519], [-39.6675, -14.0571], [-39.672, -14.0953], [-39.6527, -14.1321], [-39.6674, -14.161], [-39.664, -14.1847], [-39.6922, -14.1744], [-39.6994, -14.1532], [-39.7498, -14.1364]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ipirá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5938, -12.0611], [-39.5221, -12.0369], [-39.4082, -12.266], [-39.4132, -12.2697], [-39.3974, -12.2765], [-39.4321, -12.3077], [-39.4384, -12.3207], [-39.4335, -12.335], [-39.4683, -12.3465], [-39.5067, -12.3335], [-39.5271, -12.3379], [-39.6273, -12.3937], [-39.6265, -12.4039], [-39.643, -12.3994], [-39.6667, -12.4079], [-39.739, -12.41], [-39.7706, -12.4303], [-39.7814, -12.4251], [-39.9153, -12.5084], [-39.9101, -12.5168], [-39.9257, -12.5216], [-39.9397, -12.5086], [-39.9366, -12.484], [-39.9597, -12.469], [-39.9678, -12.4773], [-39.978, -12.4736], [-39.9703, -12.4566], [-39.978, -12.4572], [-39.9869, -12.4296], [-40.0221, -12.4027], [-40.0216, -12.3933], [-40.0281, -12.3949], [-40.0269, -12.3819], [-40.0405, -12.3667], [-40.0354, -12.3606], [-40.0512, -12.3554], [-40.06, -12.341], [-40.0713, -12.3455], [-40.0716, -12.3347], [-40.0933, -12.3251], [-40.1148, -12.3295], [-40.1241, -12.3033], [-40.1332, -12.2997], [-40.1303, -12.2746], [-40.141, -12.246], [-40.0742, -12.1928], [-40.0689, -12.1988], [-40.0505, -12.196], [-40.0453, -12.1805], [-40.0353, -12.1761], [-40.0394, -12.1554], [-40.0319, -12.1492], [-40.0285, -12.0552], [-39.9712, -12.0545], [-39.9738, -12.037], [-39.9611, -12.0123], [-39.9708, -11.9868], [-39.9599, -11.9747], [-39.9455, -11.9931], [-39.9232, -11.9972], [-39.9199, -12.0157], [-39.9049, -12.0288], [-39.8498, -11.9944], [-39.8427, -11.9717], [-39.8347, -11.9717], [-39.7917, -11.9036], [-39.78, -11.8987], [-39.7741, -11.9154], [-39.7191, -11.9055], [-39.6918, -11.9244], [-39.6772, -11.9239], [-39.6594, -11.9472], [-39.6451, -11.9488], [-39.6364, -11.9973], [-39.6239, -12.0192], [-39.6067, -12.0272], [-39.5938, -12.0611]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ipupiara"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.3628, -11.7557], [-42.36, -11.714], [-42.3382, -11.7304], [-42.3387, -11.7478], [-42.3232, -11.754], [-42.3018, -11.7838], [-42.2919, -11.8124], [-42.2943, -11.8288], [-42.2857, -11.8369], [-42.2914, -11.8536], [-42.245, -11.9484], [-42.4612, -11.966], [-42.6686, -11.867], [-42.7003, -11.876], [-42.7722, -11.809], [-42.7476, -11.7308], [-42.7166, -11.7182], [-42.6806, -11.7199], [-42.6675, -11.7096], [-42.6232, -11.7182], [-42.5905, -11.7098], [-42.5652, -11.7359], [-42.5203, -11.749], [-42.4876, -11.7754], [-42.4722, -11.7252], [-42.444, -11.7579], [-42.4191, -11.7651], [-42.3909, -11.7524], [-42.3738, -11.7605], [-42.3628, -11.7557]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Irajuba"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1472, -13.3394], [-40.1564, -13.3122], [-40.1376, -13.2903], [-40.1367, -13.2339], [-40.1534, -13.1724], [-40.1687, -13.1693], [-40.1381, -13.1474], [-40.1476, -13.1408], [-40.1521, -13.107], [-40.1207, -13.1209], [-40.0538, -13.1144], [-40.0098, -13.1438], [-39.9563, -13.2056], [-39.9158, -13.2388], [-39.9137, -13.259], [-39.9269, -13.2856], [-39.9826, -13.316], [-39.9822, -13.3258], [-39.9906, -13.3273], [-39.9974, -13.3123], [-40.0148, -13.3077], [-40.0288, -13.3107], [-40.0354, -13.3217], [-40.0412, -13.307], [-40.0619, -13.344], [-40.0755, -13.3337], [-40.0892, -13.3393], [-40.1472, -13.3394]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Iramaia"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.0382, -13.5563], [-41.2204, -13.4702], [-41.2161, -13.5046], [-41.2275, -13.5206], [-41.2583, -13.4734], [-41.2368, -13.4612], [-41.2303, -13.4268], [-41.2183, -13.4294], [-41.1871, -13.4051], [-41.1606, -13.4033], [-41.1557, -13.3772], [-41.1298, -13.3619], [-41.127, -13.333], [-41.1171, -13.3402], [-41.1153, -13.324], [-41.1048, -13.3189], [-41.1056, -13.2931], [-41.0787, -13.2733], [-41.0888, -13.2558], [-41.0103, -13.2609], [-40.9183, -13.2296], [-40.89, -13.2653], [-40.8711, -13.2762], [-40.875, -13.2939], [-40.862, -13.3187], [-40.8547, -13.3215], [-40.8485, -13.3122], [-40.8449, -13.3194], [-40.8352, -13.3159], [-40.7981, -13.3358], [-40.8005, -13.3487], [-40.7841, -13.3648], [-40.7714, -13.3982], [-40.7291, -13.4275], [-40.7375, -13.4636], [-40.697, -13.5069], [-40.6965, -13.5335], [-40.6869, -13.5485], [-40.6915, -13.5728], [-40.6841, -13.5832], [-40.693, -13.5909], [-40.6902, -13.6105], [-40.7102, -13.6303], [-40.7011, -13.645], [-40.7134, -13.6682], [-40.7066, -13.6822], [-40.725, -13.6919], [-40.7181, -13.7102], [-40.726, -13.7221], [-40.7155, -13.747], [-40.7281, -13.7521], [-40.703, -13.7645], [-40.6995, -13.8047], [-40.6556, -13.8394], [-40.6772, -13.8505], [-40.6954, -13.8378], [-40.7148, -13.841], [-40.837, -13.6358], [-40.8584, -13.5825], [-40.8949, -13.5713], [-40.9232, -13.5733], [-40.9419, -13.5671], [-40.9553, -13.5455], [-41.0382, -13.5563]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Iraquara"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.3549, -12.1684], [-41.4002, -12.2], [-41.4038, -12.2178], [-41.4174, -12.2278], [-41.4119, -12.2478], [-41.4345, -12.2645], [-41.4421, -12.2826], [-41.4435, -12.3086], [-41.4347, -12.3133], [-41.4387, -12.325], [-41.4251, -12.3432], [-41.4436, -12.3559], [-41.4325, -12.3618], [-41.4247, -12.3844], [-41.4415, -12.4132], [-41.4525, -12.3827], [-41.4797, -12.3706], [-41.4904, -12.3754], [-41.512, -12.3693], [-41.5158, -12.3751], [-41.5237, -12.3562], [-41.6184, -12.3803], [-41.6658, -12.3827], [-41.7338, -12.3657], [-41.742, -12.3226], [-41.7563, -12.3082], [-41.7651, -12.2726], [-41.7428, -12.2368], [-41.7834, -12.1606], [-41.8099, -12.1532], [-41.7708, -12.1384], [-41.6044, -12.1446], [-41.4689, -12.108], [-41.4173, -12.145], [-41.3549, -12.1684]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Irará"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.6577, -12.0533], [-38.7003, -12.1388], [-38.741, -12.1661], [-38.7524, -12.1652], [-38.7529, -12.1409], [-38.7633, -12.1188], [-38.7959, -12.1051], [-38.8036, -12.1109], [-38.8418, -12.1046], [-38.8065, -12.0229], [-38.8076, -11.9759], [-38.8249, -11.948], [-38.7959, -11.954], [-38.7423, -11.9403], [-38.7193, -11.9504], [-38.711, -11.9423], [-38.6803, -11.9461], [-38.7081, -11.9568], [-38.7091, -11.9836], [-38.7246, -12.0138], [-38.7191, -12.0368], [-38.6994, -12.0534], [-38.6577, -12.0533]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Irecê"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.7465, -11.3921], [-41.7842, -11.3845], [-41.7725, -11.3647], [-41.878, -11.3617], [-41.8827, -11.3725], [-41.9426, -11.3812], [-41.9715, -11.3442], [-41.9266, -11.2804], [-41.9252, -11.2646], [-41.9417, -11.2282], [-41.8759, -11.2691], [-41.8779, -11.261], [-41.7666, -11.2273], [-41.7297, -11.228], [-41.7415, -11.2707], [-41.7331, -11.3325], [-41.7412, -11.3396], [-41.7465, -11.3921]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itabela"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.6607, -16.7863], [-39.6641, -16.7481], [-39.6761, -16.7311], [-39.6682, -16.6947], [-39.6767, -16.6755], [-39.6482, -16.572], [-39.6984, -16.5478], [-39.6984, -16.5126], [-39.6829, -16.5041], [-39.6517, -16.5054], [-39.6431, -16.4882], [-39.6195, -16.4787], [-39.6036, -16.4591], [-39.5889, -16.4718], [-39.5479, -16.4779], [-39.4628, -16.5359], [-39.4196, -16.5542], [-39.4231, -16.5632], [-39.4554, -16.5807], [-39.4768, -16.5826], [-39.4829, -16.6107], [-39.4449, -16.638], [-39.4022, -16.6896], [-39.3933, -16.7114], [-39.3752, -16.7206], [-39.3374, -16.7845], [-39.3561, -16.7834], [-39.4166, -16.7469], [-39.441, -16.7447], [-39.4577, -16.7522], [-39.4857, -16.7961], [-39.4787, -16.829], [-39.5098, -16.8732], [-39.525, -16.8671], [-39.5229, -16.8526], [-39.5063, -16.846], [-39.5134, -16.8402], [-39.5501, -16.8374], [-39.5839, -16.8534], [-39.607, -16.8346], [-39.6226, -16.8353], [-39.6245, -16.83], [-39.6114, -16.824], [-39.6126, -16.8136], [-39.6222, -16.8144], [-39.6415, -16.7914], [-39.6607, -16.7863]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itaberaba"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9257, -12.5216], [-39.9282, -12.5334], [-39.9498, -12.5567], [-39.9744, -12.5626], [-40.0017, -12.5574], [-40.0176, -12.568], [-40.0307, -12.5597], [-40.0478, -12.5651], [-40.0562, -12.6134], [-40.0902, -12.6379], [-40.1204, -12.6877], [-40.135, -12.6865], [-40.1537, -12.6988], [-40.181, -12.698], [-40.1828, -12.7328], [-40.2152, -12.7646], [-40.3087, -12.7476], [-40.3441, -12.7691], [-40.3498, -12.7901], [-40.3587, -12.7922], [-40.4265, -12.6669], [-40.4204, -12.6401], [-40.4604, -12.6034], [-40.4561, -12.5933], [-40.4669, -12.5782], [-40.4593, -12.5581], [-40.4708, -12.509], [-40.4926, -12.5111], [-40.5329, -12.4769], [-40.5642, -12.4662], [-40.5754, -12.4378], [-40.5239, -12.3924], [-40.4984, -12.3317], [-40.4875, -12.3303], [-40.4807, -12.3107], [-40.4616, -12.3151], [-40.4405, -12.2986], [-40.4263, -12.27], [-40.4192, -12.2795], [-40.3908, -12.2617], [-40.3824, -12.2728], [-40.3709, -12.2731], [-40.3563, -12.255], [-40.337, -12.2631], [-40.3316, -12.2565], [-40.3193, -12.265], [-40.3033, -12.2581], [-40.2915, -12.2678], [-40.2763, -12.2638], [-40.2122, -12.2823], [-40.1989, -12.3153], [-40.1828, -12.3206], [-40.1845, -12.3295], [-40.169, -12.3529], [-40.1533, -12.3458], [-40.1325, -12.35], [-40.1299, -12.3368], [-40.1062, -12.3255], [-40.0718, -12.3345], [-40.0679, -12.347], [-40.06, -12.341], [-40.0512, -12.3554], [-40.0354, -12.3606], [-40.0403, -12.3672], [-40.0269, -12.3819], [-40.0221, -12.4027], [-39.9867, -12.4298], [-39.978, -12.4572], [-39.9703, -12.4566], [-39.978, -12.4736], [-39.9678, -12.4773], [-39.9597, -12.469], [-39.9366, -12.484], [-39.9404, -12.5054], [-39.9257, -12.5216]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itabuna"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2441, -14.7537], [-39.248, -14.786], [-39.2406, -14.8578], [-39.2357, -14.8482], [-39.2076, -14.8444], [-39.204, -14.8527], [-39.2148, -14.8554], [-39.2231, -14.8717], [-39.2201, -14.885], [-39.1945, -14.8917], [-39.1924, -14.9048], [-39.2008, -14.8946], [-39.1956, -14.907], [-39.2055, -14.9075], [-39.2079, -14.8944], [-39.2232, -14.9264], [-39.2405, -14.9381], [-39.2529, -14.9316], [-39.3009, -14.9309], [-39.3066, -14.9158], [-39.3149, -14.9299], [-39.3288, -14.9322], [-39.3427, -14.9474], [-39.3491, -14.9652], [-39.3639, -14.9669], [-39.3654, -14.9808], [-39.3532, -14.9915], [-39.3654, -15.019], [-39.3727, -15.0162], [-39.3862, -15.0271], [-39.3971, -15.0211], [-39.4124, -15.0332], [-39.4175, -15.0067], [-39.393, -14.9726], [-39.3551, -14.8655], [-39.3679, -14.8495], [-39.385, -14.8494], [-39.3946, -14.8579], [-39.4059, -14.8357], [-39.3554, -14.7595], [-39.3517, -14.7281], [-39.3397, -14.729], [-39.2954, -14.6906], [-39.2618, -14.7558], [-39.2441, -14.7537]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itacaré"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3228, -14.46], [-39.3266, -14.4502], [-39.3233, -14.401], [-39.334, -14.3843], [-39.3078, -14.3318], [-39.2867, -14.3069], [-39.2705, -14.306], [-39.2548, -14.2807], [-39.2227, -14.2642], [-39.1606, -14.2749], [-39.1192, -14.2531], [-39.0767, -14.2453], [-39.0436, -14.2521], [-39.027, -14.2469], [-39.0127, -14.2261], [-39.0065, -14.2254], [-39.0073, -14.236], [-38.9971, -14.235], [-38.9889, -14.2174], [-38.9948, -14.2672], [-38.9841, -14.2751], [-38.9799, -14.2937], [-39.0012, -14.3431], [-39.0191, -14.4202], [-39.0229, -14.4147], [-39.0424, -14.4202], [-39.0452, -14.4001], [-39.0616, -14.4189], [-39.0931, -14.4334], [-39.095, -14.4502], [-39.1229, -14.4643], [-39.1317, -14.4889], [-39.3228, -14.46]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itaeté"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.7863, -13.0441], [-40.7709, -13.037], [-40.751, -13.0435], [-40.9197, -13.209], [-40.9183, -13.2296], [-41.0103, -13.2609], [-41.0888, -13.2558], [-41.0787, -13.2733], [-41.1067, -13.294], [-41.1259, -13.2872], [-41.1432, -13.299], [-41.1581, -13.2826], [-41.1692, -13.248], [-41.184, -13.2413], [-41.1984, -13.1926], [-41.234, -13.1635], [-41.2458, -13.1584], [-41.2448, -13.1657], [-41.2686, -13.1658], [-41.2831, -13.1498], [-41.281, -13.138], [-41.2511, -13.1283], [-41.2446, -13.1136], [-41.2302, -13.1291], [-41.1942, -13.1217], [-41.1797, -13.1277], [-41.1478, -13.1074], [-41.1804, -13.0395], [-41.1786, -13.0154], [-41.1888, -13.0053], [-41.19, -12.9891], [-41.2255, -12.9362], [-41.2325, -12.9124], [-41.1075, -12.8881], [-41.0944, -12.8988], [-41.074, -12.8938], [-41.0531, -12.9241], [-41.0434, -12.9119], [-41.0375, -12.9183], [-41.0102, -12.9115], [-40.9959, -12.9204], [-40.9839, -12.9106], [-40.9768, -12.9304], [-40.9872, -12.9408], [-40.9845, -12.9564], [-40.9943, -12.9721], [-40.9797, -12.9768], [-40.9702, -12.9633], [-40.9589, -12.977], [-40.9604, -13.0067], [-40.9505, -13.0351], [-40.9302, -13.0327], [-40.9279, -13.045], [-40.9191, -13.0464], [-40.9128, -13.027], [-40.8767, -13.004], [-40.8551, -13.0184], [-40.8365, -13.0154], [-40.7863, -13.0441]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itagi"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9372, -14.0787], [-39.9495, -14.1521], [-39.9355, -14.1547], [-39.936, -14.1735], [-39.9766, -14.1625], [-39.9878, -14.198], [-39.9863, -14.2319], [-40.0139, -14.2886], [-40.0339, -14.2808], [-40.0524, -14.2852], [-40.0683, -14.2435], [-40.0971, -14.2803], [-40.0986, -14.243], [-40.0822, -14.2138], [-40.0909, -14.1897], [-40.1128, -14.1721], [-40.1023, -14.1349], [-40.0772, -14.1186], [-40.0531, -14.0593], [-40.0461, -14.0646], [-40.0273, -14.0491], [-40.0091, -14.0657], [-40.0, -14.0543], [-39.9859, -14.0518], [-39.9372, -14.0787]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itagibá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9483, -14.3629], [-39.9823, -14.3217], [-40.002, -14.2817], [-40.0055, -14.2662], [-39.9987, -14.267], [-39.9863, -14.2319], [-39.9878, -14.198], [-39.9755, -14.1611], [-39.9177, -14.1837], [-39.9138, -14.1685], [-39.9087, -14.1749], [-39.9006, -14.1718], [-39.8853, -14.1276], [-39.8831, -14.1421], [-39.8606, -14.1461], [-39.8219, -14.1043], [-39.812, -14.1021], [-39.7767, -14.1062], [-39.7703, -14.1232], [-39.7272, -14.1469], [-39.6999, -14.1527], [-39.6922, -14.1744], [-39.6648, -14.1827], [-39.6966, -14.3696], [-39.7145, -14.3695], [-39.7189, -14.361], [-39.7277, -14.3664], [-39.7203, -14.3758], [-39.7423, -14.3717], [-39.7415, -14.3475], [-39.7639, -14.3595], [-39.7901, -14.3506], [-39.827, -14.3846], [-39.8498, -14.3748], [-39.8601, -14.386], [-39.8748, -14.3855], [-39.9056, -14.3657], [-39.9483, -14.3629]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itagimirim"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5953, -16.1537], [-39.7531, -16.1972], [-39.8316, -16.2374], [-39.8486, -16.2349], [-39.8704, -16.2577], [-39.8881, -16.2441], [-39.9036, -16.2857], [-39.9178, -16.2843], [-39.9201, -16.2637], [-39.9363, -16.2481], [-39.9126, -16.2103], [-39.8834, -16.1947], [-39.8829, -16.1638], [-39.897, -16.1416], [-39.8805, -16.1437], [-39.8568, -16.1138], [-39.8666, -16.0956], [-39.8774, -16.0916], [-39.882, -16.068], [-39.9357, -16.0237], [-39.9148, -16.0], [-39.8655, -15.9968], [-39.8423, -15.9764], [-39.7498, -15.9719], [-39.6158, -16.0072], [-39.6089, -16.0224], [-39.5565, -16.032], [-39.487, -16.0596], [-39.4684, -16.0874], [-39.4697, -16.0944], [-39.493, -16.0831], [-39.5087, -16.0932], [-39.5112, -16.1076], [-39.5278, -16.1239], [-39.542, -16.1161], [-39.5953, -16.1537]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itaguaçu da Bahia"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.2583, -11.1423], [-42.2403, -11.2612], [-42.3263, -11.29], [-42.348, -11.2776], [-42.3749, -11.2756], [-42.429, -11.2845], [-42.4471, -11.2594], [-42.4422, -11.2475], [-42.4595, -11.2265], [-42.4512, -11.2169], [-42.4869, -11.1493], [-42.5045, -11.1549], [-42.5165, -11.1328], [-42.5109, -11.1054], [-42.5001, -11.0963], [-42.5101, -11.0605], [-42.5248, -11.0489], [-42.5253, -11.0275], [-42.5162, -11.0106], [-42.5402, -11.0016], [-42.5231, -10.9039], [-42.4231, -10.7739], [-42.3916, -10.766], [-42.3736, -10.7766], [-42.3645, -10.7717], [-42.3428, -10.7264], [-42.3426, -10.6833], [-42.3281, -10.6751], [-42.3221, -10.6592], [-42.3314, -10.6515], [-42.3246, -10.6258], [-42.3348, -10.6071], [-42.3299, -10.5842], [-42.3439, -10.5608], [-42.3402, -10.5489], [-42.355, -10.5352], [-42.3583, -10.5114], [-42.3442, -10.4829], [-42.3257, -10.4797], [-42.3304, -10.4739], [-42.3128, -10.4447], [-42.3339, -10.4315], [-42.3286, -10.3967], [-42.3505, -10.3856], [-42.3437, -10.3704], [-42.3681, -10.3618], [-42.3629, -10.3389], [-42.3797, -10.3335], [-42.3989, -10.3119], [-42.3802, -10.2955], [-42.3668, -10.2679], [-42.3739, -10.2446], [-42.3837, -10.2375], [-42.3944, -10.1934], [-42.4055, -10.1851], [-42.1597, -10.2579], [-42.1326, -10.313], [-42.1325, -10.3469], [-42.0919, -10.382], [-42.0991, -10.4146], [-42.0855, -10.4257], [-42.0795, -10.4572], [-42.0893, -10.4767], [-42.0691, -10.4943], [-42.066, -10.529], [-42.0483, -10.5442], [-42.0346, -10.5862], [-42.0217, -10.5937], [-42.0155, -10.6307], [-41.9983, -10.6418], [-41.9159, -10.6428], [-41.822, -10.6977], [-42.0889, -10.9329], [-42.0756, -11.0298], [-42.0891, -11.0222], [-42.1453, -11.0233], [-42.1462, -11.0473], [-42.1897, -11.0748], [-42.2583, -11.1423]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itaju do Colônia"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7885, -15.3746], [-39.8096, -15.3254], [-39.831, -15.3194], [-39.832, -15.3103], [-39.8396, -15.3173], [-39.8477, -15.311], [-39.8955, -15.1017], [-39.8956, -15.0542], [-39.9132, -15.0385], [-39.8979, -15.034], [-39.8879, -15.0135], [-39.8635, -15.0105], [-39.8541, -14.9916], [-39.8474, -15.0004], [-39.8328, -15.0004], [-39.8314, -14.9868], [-39.813, -14.971], [-39.785, -14.9902], [-39.7672, -14.9914], [-39.7445, -14.9769], [-39.7306, -14.9839], [-39.6906, -14.9731], [-39.6841, -14.9544], [-39.7025, -14.9483], [-39.6994, -14.9344], [-39.6599, -14.9477], [-39.6445, -14.9703], [-39.5975, -14.9891], [-39.5943, -15.0064], [-39.5814, -15.0095], [-39.5866, -15.0166], [-39.5704, -15.0405], [-39.5659, -15.0885], [-39.5871, -15.134], [-39.5843, -15.1445], [-39.5681, -15.1481], [-39.5742, -15.173], [-39.5669, -15.1927], [-39.5918, -15.2357], [-39.5898, -15.2705], [-39.6115, -15.2759], [-39.6263, -15.2686], [-39.6432, -15.2784], [-39.6443, -15.2978], [-39.6549, -15.2818], [-39.6636, -15.3068], [-39.6895, -15.2989], [-39.6841, -15.3363], [-39.7002, -15.3412], [-39.7067, -15.3576], [-39.7236, -15.3537], [-39.7382, -15.3858], [-39.7468, -15.3708], [-39.7885, -15.3746]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itajuípe"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3265, -14.7115], [-39.3399, -14.7291], [-39.3752, -14.7019], [-39.3865, -14.7175], [-39.3965, -14.6976], [-39.4101