, -14.7169], [-39.4299, -14.7152], [-39.4281, -14.7383], [-39.442, -14.7457], [-39.4504, -14.7666], [-39.51, -14.7322], [-39.5318, -14.744], [-39.5262, -14.6774], [-39.5106, -14.6605], [-39.5242, -14.6424], [-39.5119, -14.5485], [-39.4497, -14.6128], [-39.4044, -14.6283], [-39.3956, -14.6401], [-39.3548, -14.6606], [-39.3502, -14.6557], [-39.2908, -14.6929], [-39.3265, -14.7115]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itamaraju"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4796, -17.0515], [-39.4923, -17.0873], [-39.4754, -17.1027], [-39.4852, -17.1307], [-39.5013, -17.1425], [-39.5288, -17.1186], [-39.5701, -17.1335], [-39.5669, -17.1508], [-39.5756, -17.1556], [-39.5804, -17.1827], [-39.5969, -17.1784], [-39.6016, -17.1571], [-39.6251, -17.1598], [-39.6601, -17.1821], [-39.695, -17.1762], [-39.6982, -17.1866], [-39.7103, -17.1883], [-39.7185, -17.2076], [-39.7479, -17.2074], [-39.7696, -17.2238], [-39.8007, -17.2304], [-39.8119, -17.2218], [-39.8258, -17.2304], [-39.8223, -17.2366], [-39.8365, -17.242], [-39.846, -17.2352], [-39.8577, -17.2424], [-39.8829, -17.2267], [-39.8875, -17.2337], [-39.9012, -17.23], [-39.9058, -17.2127], [-39.9308, -17.2094], [-39.936, -17.2009], [-39.9555, -17.2093], [-39.966, -17.1933], [-39.9835, -17.1883], [-39.9933, -17.1727], [-39.9905, -17.1563], [-40.0126, -17.1486], [-40.0155, -17.1322], [-40.0568, -17.1137], [-40.0682, -17.089], [-40.0749, -17.09], [-40.0757, -17.0751], [-40.0662, -17.0708], [-40.0777, -17.0519], [-40.0799, -17.0266], [-40.0604, -16.9973], [-40.0656, -16.9868], [-40.0606, -16.9747], [-40.044, -16.9619], [-40.0476, -16.9438], [-40.0363, -16.9467], [-40.027, -16.9355], [-40.0063, -16.9375], [-39.9899, -16.8937], [-39.9926, -16.8704], [-39.9681, -16.873], [-39.9555, -16.8487], [-39.9454, -16.8467], [-39.9306, -16.8676], [-39.9124, -16.8756], [-39.8867, -16.847], [-39.8678, -16.8392], [-39.8541, -16.8448], [-39.8423, -16.8354], [-39.8369, -16.849], [-39.8121, -16.8472], [-39.7951, -16.8611], [-39.789, -16.8534], [-39.7858, -16.8633], [-39.7675, -16.8688], [-39.773, -16.8217], [-39.7592, -16.76], [-39.7676, -16.7336], [-39.7457, -16.7494], [-39.725, -16.7443], [-39.7209, -16.7302], [-39.7051, -16.7366], [-39.6977, -16.7288], [-39.6803, -16.738], [-39.6848, -16.7492], [-39.6665, -16.7652], [-39.6604, -16.7866], [-39.6474, -16.7853], [-39.6222, -16.8144], [-39.6126, -16.8136], [-39.6114, -16.824], [-39.6245, -16.83], [-39.6226, -16.8353], [-39.607, -16.8346], [-39.5839, -16.8534], [-39.5501, -16.8374], [-39.5069, -16.8446], [-39.5229, -16.8526], [-39.525, -16.8671], [-39.4952, -16.8817], [-39.4919, -16.891], [-39.5053, -16.9023], [-39.4852, -16.9191], [-39.4901, -16.9276], [-39.4692, -16.9244], [-39.4427, -16.8911], [-39.4466, -16.9514], [-39.457, -16.9548], [-39.4372, -16.9811], [-39.4679, -16.9526], [-39.4794, -16.9559], [-39.4899, -16.9923], [-39.4907, -17.0372], [-39.4796, -17.0515]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itamari"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7009, -13.8355], [-39.6881, -13.8213], [-39.6887, -13.8078], [-39.7, -13.7984], [-39.6971, -13.7881], [-39.7129, -13.7886], [-39.7276, -13.7707], [-39.7332, -13.7777], [-39.7407, -13.7743], [-39.71, -13.729], [-39.6937, -13.7216], [-39.6966, -13.7147], [-39.6781, -13.7123], [-39.6517, -13.6889], [-39.6512, -13.6972], [-39.6438, -13.6912], [-39.6093, -13.7028], [-39.5951, -13.7223], [-39.613, -13.7365], [-39.621, -13.7756], [-39.6405, -13.7843], [-39.6364, -13.7952], [-39.6584, -13.8279], [-39.6604, -13.8495], [-39.6797, -13.8716], [-39.703, -13.8629], [-39.7009, -13.8355]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itambé"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.6281, -15.2508], [-40.642, -15.2546], [-40.6511, -15.2759], [-40.6541, -15.2681], [-40.6676, -15.2667], [-40.6773, -15.2391], [-40.7097, -15.2514], [-40.7201, -15.2438], [-40.7486, -15.249], [-40.7662, -15.2428], [-40.7896, -15.2468], [-40.803, -15.2785], [-40.8142, -15.2855], [-40.8476, -15.2694], [-40.8199, -15.2027], [-40.7018, -15.0764], [-40.5509, -15.0371], [-40.5246, -15.0361], [-40.5161, -15.0564], [-40.4658, -15.0314], [-40.4462, -15.0427], [-40.424, -15.0382], [-40.4222, -15.0655], [-40.4046, -15.0941], [-40.3748, -15.0922], [-40.3453, -15.1073], [-40.3311, -15.0824], [-40.3016, -15.0885], [-40.2556, -15.0677], [-40.2535, -15.0512], [-40.2362, -15.0483], [-40.2505, -15.0263], [-40.2454, -15.022], [-40.2286, -15.0333], [-40.2193, -15.0226], [-40.1937, -15.0202], [-40.1913, -15.0047], [-40.1651, -15.0069], [-40.1551, -15.0098], [-40.1526, -15.0242], [-40.1331, -15.0294], [-40.1349, -15.0438], [-40.1114, -15.0539], [-40.0993, -15.0801], [-40.094, -15.1055], [-40.1322, -15.2243], [-40.2619, -15.1759], [-40.3688, -15.2506], [-40.3697, -15.2762], [-40.3833, -15.2748], [-40.429, -15.3198], [-40.4398, -15.3078], [-40.4715, -15.3009], [-40.4788, -15.2903], [-40.4889, -15.2957], [-40.4926, -15.2773], [-40.5107, -15.2834], [-40.523, -15.2752], [-40.5466, -15.2878], [-40.5448, -15.2697], [-40.5717, -15.279], [-40.5911, -15.2639], [-40.5917, -15.2823], [-40.609, -15.2838], [-40.623, -15.2654], [-40.6341, -15.2816], [-40.6281, -15.2508]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itanagra"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.0799, -12.4553], [-38.0978, -12.4362], [-38.0885, -12.4263], [-38.1046, -12.4128], [-38.1034, -12.3955], [-38.1213, -12.3965], [-38.1262, -12.3801], [-38.1542, -12.3585], [-38.163, -12.3275], [-38.1501, -12.3069], [-38.1585, -12.302], [-38.1372, -12.2928], [-38.162, -12.2816], [-38.1612, -12.2697], [-38.1742, -12.2612], [-38.1201, -12.2514], [-38.111, -12.2358], [-38.0766, -12.2391], [-38.0802, -12.2087], [-38.066, -12.1862], [-38.0766, -12.1821], [-38.0819, -12.1581], [-38.0638, -12.1345], [-38.0565, -12.1446], [-38.0476, -12.1438], [-38.0437, -12.1588], [-38.0212, -12.1779], [-38.0175, -12.2182], [-37.9225, -12.2643], [-37.9134, -12.3095], [-37.9712, -12.3698], [-37.9561, -12.3677], [-37.9443, -12.3767], [-37.9514, -12.403], [-37.9868, -12.4137], [-38.0406, -12.4624], [-38.0513, -12.4543], [-38.0799, -12.4553]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itanhém"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2178, -17.2473], [-40.2814, -17.2466], [-40.2981, -17.2597], [-40.3406, -17.2652], [-40.3729, -17.2581], [-40.3949, -17.2692], [-40.4278, -17.2653], [-40.4366, -17.2723], [-40.5478, -17.2837], [-40.562, -17.2725], [-40.5723, -17.2503], [-40.5584, -17.2307], [-40.5623, -17.2124], [-40.5524, -17.1992], [-40.5539, -17.189], [-40.5746, -17.1803], [-40.5792, -17.1482], [-40.5629, -17.1263], [-40.5568, -17.0896], [-40.5705, -17.0802], [-40.5714, -17.0639], [-40.5485, -16.9906], [-40.5163, -16.9636], [-40.4879, -16.8812], [-40.4604, -16.8785], [-40.4489, -16.8924], [-40.4324, -16.8873], [-40.4077, -16.8987], [-40.4177, -16.9283], [-40.397, -16.9464], [-40.393, -16.9612], [-40.3637, -16.968], [-40.3555, -16.9865], [-40.3372, -16.9811], [-40.328, -16.9997], [-40.2927, -17.0076], [-40.2749, -16.9954], [-40.2696, -17.0051], [-40.2575, -17.0039], [-40.2529, -17.0156], [-40.2333, -17.0254], [-40.2258, -17.0207], [-40.2251, -17.0355], [-40.2108, -17.0419], [-40.1938, -17.0695], [-40.1812, -17.0785], [-40.1705, -17.0704], [-40.1647, -17.0761], [-40.1614, -17.1076], [-40.1445, -17.0929], [-40.1322, -17.1022], [-40.1197, -17.0955], [-40.1252, -17.1052], [-40.1198, -17.1116], [-40.1325, -17.1151], [-40.1503, -17.1359], [-40.142, -17.1623], [-40.1532, -17.1703], [-40.148, -17.1814], [-40.1374, -17.1759], [-40.1261, -17.1874], [-40.139, -17.2324], [-40.1315, -17.2466], [-40.1635, -17.2491], [-40.2018, -17.2309], [-40.2178, -17.2473]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itaparica"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.723, -12.9244], [-38.7029, -12.881], [-38.7215, -12.8474], [-38.6986, -12.8006], [-38.6749, -12.8454], [-38.5888, -12.8926], [-38.5611, -12.9327], [-38.6157, -12.9326], [-38.6276, -12.9405], [-38.723, -12.9244]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itapé"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3679, -14.8495], [-39.3551, -14.8655], [-39.3931, -14.9728], [-39.4219, -15.0149], [-39.5199, -15.076], [-39.5353, -15.0574], [-39.555, -15.0774], [-39.5592, -15.0508], [-39.5697, -15.0473], [-39.5866, -15.0166], [-39.5814, -15.0095], [-39.5943, -15.0064], [-39.5973, -14.9893], [-39.6445, -14.9703], [-39.6599, -14.9477], [-39.6784, -14.9387], [-39.6656, -14.9407], [-39.6405, -14.9168], [-39.6216, -14.9277], [-39.6173, -14.9125], [-39.6015, -14.9031], [-39.566, -14.9061], [-39.5661, -14.9168], [-39.5555, -14.9205], [-39.5281, -14.9078], [-39.5207, -14.8939], [-39.5048, -14.9013], [-39.5048, -14.9099], [-39.4957, -14.9088], [-39.4864, -14.8939], [-39.4714, -14.891], [-39.4769, -14.8512], [-39.405, -14.8372], [-39.396, -14.8563], [-39.3679, -14.8495]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itapebi"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.6089, -16.0224], [-39.6158, -16.0072], [-39.7498, -15.9719], [-39.7887, -15.9688], [-39.8142, -15.9798], [-39.846, -15.9759], [-39.8709, -15.9528], [-39.893, -15.9573], [-39.9095, -15.9462], [-39.9189, -15.9271], [-39.9329, -15.9213], [-39.9491, -15.8971], [-39.9513, -15.8716], [-39.9465, -15.8682], [-39.9286, -15.8842], [-39.911, -15.8671], [-39.8866, -15.889], [-39.8596, -15.8733], [-39.8361, -15.8842], [-39.8365, -15.8696], [-39.8147, -15.8658], [-39.8161, -15.8463], [-39.7896, -15.8339], [-39.794, -15.8233], [-39.7878, -15.8123], [-39.7495, -15.8018], [-39.7317, -15.7779], [-39.715, -15.78], [-39.6771, -15.7649], [-39.6633, -15.7467], [-39.6322, -15.7434], [-39.6347, -15.7647], [-39.621, -15.774], [-39.5843, -15.7684], [-39.5511, -15.7845], [-39.5489, -15.7915], [-39.5729, -15.7927], [-39.5704, -15.8051], [-39.4961, -15.8747], [-39.4939, -15.9015], [-39.471, -15.9245], [-39.4649, -15.9483], [-39.4778, -15.9853], [-39.4666, -15.992], [-39.4506, -15.9862], [-39.3867, -16.0503], [-39.4028, -16.0453], [-39.4232, -16.071], [-39.4695, -16.0944], [-39.4865, -16.0599], [-39.5565, -16.032], [-39.6089, -16.0224]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itapetinga"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2113, -15.428], [-40.2294, -15.4125], [-40.2446, -15.4135], [-40.2533, -15.4013], [-40.2587, -15.4154], [-40.2922, -15.4115], [-40.2984, -15.4252], [-40.3167, -15.4251], [-40.3152, -15.4026], [-40.3496, -15.3798], [-40.3405, -15.3623], [-40.361, -15.3516], [-40.3488, -15.3279], [-40.3533, -15.3152], [-40.3728, -15.3212], [-40.3791, -15.3148], [-40.3703, -15.3106], [-40.3629, -15.2839], [-40.3711, -15.2766], [-40.3688, -15.2506], [-40.2619, -15.1759], [-40.1322, -15.2243], [-40.094, -15.1055], [-40.0614, -15.1255], [-40.0393, -15.1254], [-40.0216, -15.1096], [-39.9797, -15.1133], [-39.9621, -15.1256], [-39.9437, -15.1202], [-39.939, -15.1048], [-39.9269, -15.1119], [-39.9187, -15.0987], [-39.8955, -15.1017], [-39.8477, -15.311], [-39.8396, -15.3173], [-39.832, -15.3103], [-39.831, -15.3194], [-39.8096, -15.3254], [-39.7885, -15.3746], [-39.7766, -15.3759], [-39.7658, -15.3669], [-39.782, -15.4108], [-39.7926, -15.4123], [-39.7923, -15.4272], [-39.8297, -15.4593], [-39.8419, -15.4824], [-39.8302, -15.5318], [-39.845, -15.5358], [-39.8563, -15.5245], [-39.8851, -15.523], [-39.8842, -15.5096], [-39.9016, -15.488], [-39.9176, -15.4832], [-39.9167, -15.4644], [-39.945, -15.4658], [-39.9307, -15.4388], [-39.969, -15.452], [-39.9736, -15.4465], [-39.962, -15.4311], [-39.9842, -15.4216], [-40.0133, -15.4241], [-40.0327, -15.4364], [-40.0369, -15.4279], [-40.03, -15.4158], [-40.0395, -15.4101], [-40.0436, -15.3889], [-40.0661, -15.3927], [-40.0765, -15.3851], [-40.0923, -15.3987], [-40.0871, -15.3833], [-40.1015, -15.3801], [-40.0959, -15.3699], [-40.1059, -15.3606], [-40.1602, -15.362], [-40.1657, -15.3713], [-40.1446, -15.395], [-40.1642, -15.4108], [-40.1576, -15.3971], [-40.1672, -15.3828], [-40.2113, -15.428]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itapicuru"}, "geometry": {"type": "Polygon", "coordinates": [[[-37.9733, -11.1949], [-37.9814, -11.1985], [-37.9775, -11.2216], [-37.9906, -11.228], [-37.9858, -11.2373], [-37.9937, -11.2396], [-37.9836, -11.2483], [-37.9959, -11.2595], [-37.9867, -11.2721], [-38.0023, -11.2854], [-38.0147, -11.2855], [-38.0107, -11.2952], [-38.0028, -11.2934], [-37.9902, -11.3203], [-37.9985, -11.3225], [-37.9874, -11.3315], [-37.9994, -11.3376], [-37.9935, -11.3457], [-38.0025, -11.3583], [-38.0366, -11.3902], [-38.0258, -11.3986], [-38.0375, -11.4113], [-38.0347, -11.4175], [-38.0797, -11.4411], [-38.0803, -11.4651], [-38.0988, -11.4421], [-38.0973, -11.4304], [-38.121, -11.4257], [-38.1793, -11.3646], [-38.2427, -11.3353], [-38.2574, -11.3201], [-38.3077, -11.3102], [-38.3447, -11.2637], [-38.3732, -11.2641], [-38.3763, -11.2516], [-38.4185, -11.2121], [-38.4451, -11.1696], [-38.4365, -11.158], [-38.4417, -11.136], [-38.4334, -11.1334], [-38.4356, -11.1157], [-38.4042, -11.0981], [-38.3221, -11.0721], [-38.2458, -10.9212], [-38.237, -10.9192], [-38.2112, -10.9315], [-38.2055, -10.9218], [-38.1996, -10.9397], [-38.1806, -10.9428], [-38.1865, -10.9642], [-38.1761, -10.9827], [-38.1299, -11.0189], [-38.1205, -11.0071], [-38.102, -11.0158], [-38.1024, -11.044], [-38.0751, -11.0771], [-38.0933, -11.104], [-38.0884, -11.1163], [-38.0656, -11.123], [-38.0677, -11.1558], [-38.0474, -11.1814], [-38.0234, -11.1777], [-38.0047, -11.1922], [-37.9733, -11.1949]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itapitanga"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4966, -14.4113], [-39.4899, -14.3986], [-39.4753, -14.3975], [-39.4763, -14.4092], [-39.4859, -14.4127], [-39.5144, -14.4562], [-39.5121, -14.4833], [-39.5506, -14.5618], [-39.735, -14.5562], [-39.7318, -14.509], [-39.7031, -14.4346], [-39.7162, -14.4119], [-39.6966, -14.3696], [-39.5904, -14.3953], [-39.5358, -14.3928], [-39.5298, -14.41], [-39.4966, -14.4113]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itaquara"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.8915, -13.528], [-39.9244, -13.5292], [-39.9206, -13.5208], [-39.9308, -13.4961], [-40.0059, -13.4735], [-39.9871, -13.4075], [-39.9953, -13.3646], [-39.9816, -13.3444], [-39.9826, -13.316], [-39.9541, -13.3151], [-39.9515, -13.3258], [-39.8774, -13.3913], [-39.8454, -13.4395], [-39.7941, -13.4565], [-39.7853, -13.4769], [-39.7716, -13.4835], [-39.7729, -13.5177], [-39.7909, -13.5301], [-39.8136, -13.5636], [-39.8882, -13.5152], [-39.8915, -13.528]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itarantim"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.0456, -15.9727], [-40.0458, -15.9624], [-40.0662, -15.9602], [-40.0591, -15.9532], [-40.0661, -15.9398], [-40.0788, -15.9409], [-40.0689, -15.9339], [-40.0657, -15.9108], [-40.0809, -15.9241], [-40.085, -15.8971], [-40.1102, -15.9126], [-40.1171, -15.9035], [-40.1295, -15.9081], [-40.1406, -15.8989], [-40.1493, -15.9054], [-40.1565, -15.8995], [-40.1647, -15.9102], [-40.1754, -15.904], [-40.1639, -15.8872], [-40.1661, -15.8684], [-40.1927, -15.8578], [-40.2001, -15.8625], [-40.2417, -15.7853], [-40.2329, -15.7564], [-40.1988, -15.7593], [-40.1951, -15.7274], [-40.1772, -15.726], [-40.1884, -15.7078], [-40.1792, -15.6973], [-40.1846, -15.6855], [-40.1672, -15.6425], [-40.1747, -15.6215], [-40.1339, -15.5966], [-40.1392, -15.5378], [-40.1336, -15.5145], [-40.1847, -15.4791], [-40.1987, -15.4424], [-40.1928, -15.433], [-40.1776, -15.4306], [-40.1686, -15.4083], [-40.1579, -15.4111], [-40.1446, -15.395], [-40.166, -15.3707], [-40.1595, -15.3617], [-40.1009, -15.3627], [-40.0958, -15.371], [-40.1015, -15.3801], [-40.0871, -15.3833], [-40.0923, -15.3987], [-40.0765, -15.3851], [-40.0661, -15.3927], [-40.0436, -15.3889], [-40.0395, -15.4101], [-40.03, -15.4158], [-40.0336, -15.436], [-40.0133, -15.4241], [-39.9834, -15.4217], [-39.962, -15.4311], [-39.9736, -15.4465], [-39.9695, -15.4518], [-39.9307, -15.4388], [-39.9455, -15.4648], [-39.9232, -15.4638], [-39.9457, -15.4814], [-39.9578, -15.4788], [-39.9577, -15.507], [-39.9709, -15.5104], [-39.964, -15.5284], [-39.9707, -15.5483], [-39.9516, -15.5669], [-39.9343, -15.5623], [-39.9329, -15.5732], [-39.8946, -15.6119], [-39.8984, -15.6239], [-39.8893, -15.6354], [-39.9359, -15.6822], [-39.918, -15.7356], [-39.9104, -15.7343], [-39.9191, -15.7746], [-39.9131, -15.8041], [-39.9223, -15.8194], [-39.9168, -15.8279], [-39.9237, -15.8297], [-39.9225, -15.8525], [-39.9101, -15.8544], [-39.911, -15.8671], [-39.9278, -15.8839], [-39.951, -15.8712], [-39.9491, -15.8971], [-39.9091, -15.9466], [-39.8916, -15.9577], [-39.8709, -15.9528], [-39.8433, -15.9766], [-39.8655, -15.9968], [-39.9102, -16.0014], [-39.9557, -15.9914], [-39.964, -16.0053], [-39.9803, -16.0056], [-39.98, -15.9976], [-39.9921, -15.995], [-40.0044, -16.0018], [-40.001, -15.9947], [-40.0137, -15.984], [-40.0226, -15.9904], [-40.0334, -15.9734], [-40.0456, -15.9727]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itatim"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7127, -12.8621], [-39.7275, -12.877], [-39.7703, -12.8551], [-39.7903, -12.827], [-39.8001, -12.841], [-39.8397, -12.8162], [-39.8467, -12.7964], [-39.8557, -12.7956], [-39.7973, -12.7049], [-39.8059, -12.6865], [-39.787, -12.6149], [-39.7918, -12.5576], [-39.766, -12.5485], [-39.7473, -12.5639], [-39.7338, -12.5527], [-39.6902, -12.5619], [-39.6629, -12.5568], [-39.641, -12.568], [-39.6351, -12.5828], [-39.6709, -12.6353], [-39.6511, -12.6688], [-39.6602, -12.694], [-39.6351, -12.7443], [-39.6543, -12.7624], [-39.6654, -12.7511], [-39.6735, -12.7535], [-39.6787, -12.8873], [-39.7127, -12.8621]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itiruçu"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1908, -13.5383], [-40.2014, -13.5346], [-40.2174, -13.5427], [-40.2349, -13.5341], [-40.2113, -13.5228], [-40.2152, -13.5032], [-40.1988, -13.4991], [-40.1977, -13.4898], [-40.2079, -13.4739], [-40.2137, -13.4352], [-40.2318, -13.4075], [-40.2239, -13.3806], [-40.2011, -13.3851], [-40.2155, -13.3587], [-40.1777, -13.3648], [-40.1821, -13.3515], [-40.1506, -13.3372], [-40.1202, -13.41], [-40.0942, -13.4308], [-40.0717, -13.4955], [-40.1057, -13.524], [-40.1218, -13.5268], [-40.1102, -13.5842], [-40.1114, -13.6377], [-40.0969, -13.6687], [-40.1184, -13.669], [-40.1506, -13.6366], [-40.1779, -13.5845], [-40.1908, -13.5383]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itiúba"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.8653, -10.9049], [-39.8795, -10.9075], [-39.891, -10.8994], [-39.9027, -10.9158], [-39.9242, -10.9174], [-39.9292, -10.9033], [-39.9467, -10.9076], [-39.952, -10.8914], [-39.967, -10.8981], [-39.975, -10.8876], [-39.9991, -10.8842], [-39.9985, -10.8754], [-40.0192, -10.884], [-40.0251, -10.8764], [-40.019, -10.8677], [-40.0497, -10.8629], [-40.0589, -10.852], [-40.0456, -10.8003], [-40.028, -10.7801], [-40.0365, -10.7658], [-40.0306, -10.7347], [-40.0039, -10.6723], [-40.0157, -10.6664], [-39.9954, -10.6317], [-40.0177, -10.6208], [-39.948, -10.5496], [-39.9323, -10.552], [-39.9329, -10.563], [-39.9209, -10.5589], [-39.9304, -10.5357], [-39.9226, -10.4953], [-39.9093, -10.5075], [-39.8974, -10.4791], [-39.8364, -10.4479], [-39.8203, -10.4617], [-39.8028, -10.4597], [-39.8037, -10.4267], [-39.7883, -10.4201], [-39.7869, -10.4299], [-39.7497, -10.4346], [-39.7559, -10.4734], [-39.7637, -10.4777], [-39.765, -10.4977], [-39.7562, -10.5052], [-39.7648, -10.5118], [-39.7607, -10.523], [-39.7727, -10.5517], [-39.7483, -10.6078], [-39.7464, -10.64], [-39.6962, -10.6743], [-39.7007, -10.7148], [-39.7095, -10.721], [-39.6948, -10.7403], [-39.6989, -10.7536], [-39.683, -10.7648], [-39.6777, -10.8039], [-39.6635, -10.8101], [-39.6658, -10.8381], [-39.6367, -10.8448], [-39.6437, -10.857], [-39.636, -10.8733], [-39.626, -10.8747], [-39.6276, -10.915], [-39.6694, -10.947], [-39.7169, -10.9535], [-39.7183, -10.9656], [-39.7382, -10.951], [-39.7611, -10.9619], [-39.7745, -10.9591], [-39.7988, -10.9388], [-39.8254, -10.9396], [-39.8268, -10.9275], [-39.843, -10.9269], [-39.8425, -10.9162], [-39.8558, -10.9179], [-39.8653, -10.9049]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Itororó"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.0984, -15.1031], [-40.1104, -15.0553], [-40.135, -15.0436], [-40.1385, -15.0083], [-40.1286, -15.0129], [-40.1182, -15.0358], [-40.106, -15.0356], [-40.1015, -15.045], [-40.0827, -15.0294], [-40.0907, -15.0103], [-40.073, -15.0043], [-40.048, -14.9505], [-40.0009, -14.9749], [-39.9766, -14.9589], [-39.9104, -15.0334], [-39.9113, -15.0436], [-39.8956, -15.0542], [-39.892, -15.0984], [-39.9187, -15.0987], [-39.9269, -15.1119], [-39.939, -15.1048], [-39.9437, -15.1202], [-39.9621, -15.1256], [-39.9797, -15.1133], [-40.0216, -15.1096], [-40.0396, -15.1255], [-40.0687, -15.1213], [-40.0984, -15.1031]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ituaçu"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.4752, -13.9704], [-41.4668, -13.9613], [-41.482, -13.9503], [-41.4733, -13.9431], [-41.4841, -13.9365], [-41.4798, -13.9293], [-41.4878, -13.9307], [-41.4892, -13.9212], [-41.5017, -13.9241], [-41.4921, -13.9131], [-41.5077, -13.9025], [-41.5094, -13.8703], [-41.5194, -13.8665], [-41.5138, -13.8549], [-41.521, -13.8487], [-41.5177, -13.834], [-41.5282, -13.8276], [-41.523, -13.8147], [-41.542, -13.8026], [-41.5313, -13.7818], [-41.5433, -13.7778], [-41.5385, -13.7711], [-41.5451, -13.7618], [-41.5772, -13.7521], [-41.5776, -13.7267], [-41.5903, -13.724], [-41.5874, -13.7079], [-41.596, -13.7132], [-41.6001, -13.7077], [-41.5931, -13.6901], [-41.6081, -13.6602], [-41.4745, -13.6603], [-41.4319, -13.6684], [-41.4238, -13.6617], [-41.4123, -13.674], [-41.3682, -13.6728], [-41.3293, -13.6996], [-41.2939, -13.7077], [-41.3023, -13.685], [-41.2877, -13.6811], [-41.2492, -13.7181], [-41.2211, -13.6948], [-41.2176, -13.7052], [-41.2345, -13.7154], [-41.2416, -13.74], [-41.2384, -13.7823], [-41.2051, -13.8214], [-41.222, -13.814], [-41.2157, -13.9102], [-41.239, -13.8918], [-41.2663, -13.902], [-41.2797, -13.9206], [-41.2802, -13.9833], [-41.2974, -13.9995], [-41.2851, -14.0397], [-41.2941, -14.0509], [-41.2798, -14.0749], [-41.2874, -14.0865], [-41.2939, -14.092], [-41.3034, -14.0825], [-41.315, -14.0876], [-41.3599, -14.052], [-41.3761, -14.0515], [-41.3783, -14.0441], [-41.3902, -14.05], [-41.4025, -14.0384], [-41.4094, -14.0424], [-41.4264, -14.0228], [-41.44, -14.023], [-41.4505, -14.0133], [-41.4489, -14.0042], [-41.4637, -14.0014], [-41.4593, -13.9947], [-41.4674, -13.9905], [-41.4667, -13.9706], [-41.4752, -13.9704]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ituberá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.1466, -13.7641], [-39.1574, -13.7821], [-39.1761, -13.785], [-39.1813, -13.8005], [-39.2542, -13.8133], [-39.2579, -13.8414], [-39.2831, -13.8452], [-39.3157, -13.8333], [-39.3176, -13.77], [-39.3084, -13.772], [-39.2732, -13.7116], [-39.26, -13.7123], [-39.2324, -13.6971], [-39.2288, -13.6823], [-39.1985, -13.6689], [-39.1334, -13.6508], [-39.0791, -13.6796], [-39.0585, -13.7049], [-39.047, -13.696], [-39.0235, -13.7105], [-38.9945, -13.7077], [-38.9823, -13.6955], [-39.0002, -13.7777], [-38.9942, -13.8049], [-38.9722, -13.8424], [-39.0055, -13.8473], [-39.0374, -13.8318], [-39.0709, -13.7597], [-39.1014, -13.7492], [-39.1167, -13.7184], [-39.1314, -13.7227], [-39.1391, -13.7474], [-39.148, -13.7509], [-39.1466, -13.7641]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Iuiu"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.5831, -14.7502], [-43.6112, -14.7605], [-43.657, -14.7458], [-43.671, -14.7369], [-43.6732, -14.7264], [-43.6897, -14.7282], [-43.6872, -14.7214], [-43.7215, -14.7282], [-43.7122, -14.7153], [-43.6793, -14.7079], [-43.6769, -14.6915], [-43.6577, -14.6731], [-43.6605, -14.6381], [-43.6456, -14.6219], [-43.629, -14.5521], [-43.6513, -14.5514], [-43.662, -14.5012], [-43.6714, -14.494], [-43.6974, -14.4223], [-43.7195, -14.3971], [-43.6975, -14.3487], [-43.5961, -14.2855], [-43.5753, -14.2839], [-43.5791, -14.2375], [-43.5699, -14.1819], [-43.4807, -14.1765], [-43.4563, -14.1661], [-43.3738, -14.3617], [-43.5308, -14.8155], [-43.5392, -14.8057], [-43.5372, -14.7835], [-43.5831, -14.7502]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jaborandi"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.7239, -13.586], [-44.6681, -13.5345], [-44.6406, -13.5297], [-44.6159, -13.5409], [-44.5434, -13.5197], [-44.5065, -13.5187], [-44.5111, -13.5111], [-44.5026, -13.4671], [-44.4927, -13.4311], [-44.4815, -13.4221], [-44.4682, -13.4265], [-44.4545, -13.4171], [-44.4322, -13.4221], [-44.431, -13.4319], [-44.4164, -13.4251], [-44.4028, -13.4289], [-44.3961, -13.4175], [-44.3823, -13.4178], [-44.3818, -13.4087], [-44.3703, -13.4187], [-44.3651, -13.408], [-44.3548, -13.4181], [-44.352, -13.4113], [-44.3378, -13.416], [-44.3288, -13.4084], [-44.3317, -13.3971], [-44.3088, -13.4058], [-44.3008, -13.3959], [-44.2713, -13.4142], [-44.2627, -13.4054], [-44.2582, -13.4175], [-44.2453, -13.4129], [-44.2249, -13.4276], [-44.2339, -13.4412], [-44.2446, -13.4367], [-44.2428, -13.4527], [-44.2611, -13.4579], [-44.2621, -13.4806], [-44.2691, -13.4867], [-44.2611, -13.5096], [-44.281, -13.5251], [-44.2768, -13.531], [-44.2839, -13.5317], [-44.2901, -13.5598], [-44.309, -13.5566], [-44.3108, -13.5649], [-44.316, -13.5594], [-44.3269, -13.5812], [-44.3494, -13.5886], [-44.3494, -13.5988], [-44.3805, -13.5952], [-44.4253, -13.6223], [-44.4532, -13.6251], [-44.4666, -13.6441], [-44.5002, -13.6564], [-44.5019, -13.6664], [-44.542, -13.6773], [-44.5705, -13.6732], [-44.5802, -13.6882], [-44.5886, -13.6843], [-44.5953, -13.7039], [-44.6382, -13.7124], [-44.6511, -13.7317], [-44.6554, -13.7238], [-44.6766, -13.7293], [-44.6712, -13.7355], [-44.6976, -13.7524], [-44.7144, -13.7502], [-44.7245, -13.7666], [-44.7813, -13.7868], [-44.799, -13.8006], [-44.7951, -13.8277], [-44.8083, -13.8292], [-44.8218, -13.8503], [-44.8339, -13.8534], [-44.843, -13.8821], [-44.8572, -13.8849], [-44.8601, -13.8965], [-44.8679, -13.8938], [-44.8654, -13.9036], [-44.8876, -13.9222], [-44.9045, -13.9257], [-44.8994, -13.9366], [-44.9086, -13.9909], [-44.9236, -14.0146], [-44.9405, -14.0133], [-44.9506, -14.0325], [-45.0107, -14.0463], [-45.015, -14.054], [-45.0421, -14.0612], [-45.0491, -14.0736], [-45.0754, -14.0762], [-45.1, -14.0981], [-45.1069, -14.119], [-45.125, -14.1109], [-45.1599, -14.1253], [-45.1915, -14.1269], [-45.2029, -14.1496], [-45.2219, -14.1546], [-45.2194, -14.1675], [-45.2415, -14.1752], [-45.2639, -14.2001], [-45.3019, -14.2091], [-45.3045, -14.2247], [-45.3178, -14.2253], [-45.3338, -14.2459], [-45.3748, -14.2573], [-45.3979, -14.2942], [-45.4113, -14.2985], [-45.4249, -14.3293], [-45.4548, -14.3302], [-45.4923, -14.3557], [-45.4965, -14.3778], [-45.5415, -14.4143], [-45.5591, -14.4425], [-45.5821, -14.4526], [-45.6086, -14.4781], [-45.6234, -14.5043], [-45.6741, -14.5185], [-45.684, -14.5479], [-45.7279, -14.5714], [-45.7466, -14.6012], [-45.8586, -14.6964], [-45.8859, -14.7313], [-45.9433, -14.7802], [-45.9642, -14.8109], [-45.9962, -14.8226], [-46.0394, -14.8753], [-46.0253, -14.8558], [-46.0412, -14.8265], [-46.0187, -14.8185], [-46.0192, -14.8031], [-46.0026, -14.7958], [-45.9988, -14.7708], [-46.0073, -14.751], [-45.9971, -14.7413], [-46.0047, -14.7298], [-45.9991, -14.7159], [-46.0055, -14.689], [-46.0209, -14.6911], [-46.028, -14.681], [-46.0105, -14.6622], [-46.001, -14.6666], [-45.9895, -14.6588], [-45.9948, -14.6397], [-45.9844, -14.6219], [-45.9979, -14.6036], [-45.9853, -14.5781], [-45.9913, -14.5548], [-45.9753, -14.5389], [-46.0001, -14.5227], [-45.9961, -14.4884], [-46.019, -14.4721], [-46.0001, -14.4466], [-46.0102, -14.4257], [-45.9758, -14.4342], [-45.9326, -14.4099], [-45.9072, -14.3552], [-45.9151, -14.3446], [-45.9282, -14.3503], [-45.9328, -14.3424], [-45.9422, -14.3433], [-45.9571, -14.3214], [-45.9626, -14.286], [-45.9818, -14.2735], [-45.9976, -14.2778], [-45.9906, -14.2609], [-45.9954, -14.2562], [-46.0264, -14.2609], [-46.0333, -14.2477], [-46.0529, -14.2448], [-46.0604, -14.2327], [-46.0526, -14.2045], [-46.061, -14.1955], [-46.1019, -14.2083], [-46.1007, -14.1915], [-46.1227, -14.1906], [-46.111, -14.1727], [-46.1181, -14.1599], [-46.1322, -14.1529], [-46.1581, -14.1606], [-46.186, -14.1556], [-46.1968, -14.1301], [-46.2244, -14.105], [-46.2307, -14.0595], [-46.2277, -14.0443], [-46.2131, -14.0306], [-46.2121, -14.0101], [-46.1686, -13.9797], [-46.1217, -13.9775], [-46.0911, -13.9631], [-46.0881, -13.955], [-46.0674, -13.9577], [-46.0441, -13.9505], [-46.0306, -13.9342], [-46.0094, -13.936], [-46.0053, -13.9265], [-45.9922, -13.9256], [-45.9752, -13.8992], [-45.9537, -13.9011], [-45.9477, -13.885], [-45.904, -13.875], [-45.8833, -13.8519], [-45.8834, -13.8416], [-45.8693, -13.8388], [-45.8621, -13.8275], [-45.845, -13.825], [-45.8257, -13.8098], [-45.815, -13.8133], [-45.8042, -13.7964], [-45.7913, -13.7974], [-45.764, -13.773], [-45.745, -13.772], [-45.7309, -13.76], [-45.7145, -13.7624], [-45.702, -13.7489], [-45.6743, -13.7387], [-45.6131, -13.7532], [-45.5837, -13.7681], [-45.5217, -13.7647], [-45.4797, -13.7383], [-45.4355, -13.7314], [-45.3646, -13.7363], [-45.3371, -13.7212], [-45.302, -13.7343], [-45.2897, -13.7486], [-45.2761, -13.7393], [-45.2391, -13.7448], [-45.1949, -13.7211], [-45.1837, -13.7049], [-45.1649, -13.7028], [-45.1433, -13.6844], [-45.1344, -13.685], [-45.1375, -13.6792], [-45.1216, -13.6735], [-45.128, -13.671], [-45.1226, -13.6657], [-45.1171, -13.6745], [-44.8925, -13.6714], [-44.7239, -13.586]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jacaraci"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.4219, -14.7496], [-42.4172, -14.7234], [-42.3797, -14.7109], [-42.3783, -14.6656], [-42.355, -14.6258], [-42.3373, -14.6195], [-42.3113, -14.6311], [-42.2861, -14.6253], [-42.2693, -14.6313], [-42.2478, -14.609], [-42.2391, -14.6118], [-42.2166, -14.5982], [-42.1949, -14.6075], [-42.1569, -14.597], [-42.0857, -14.6817], [-42.0676, -14.6752], [-42.0488, -14.6948], [-42.0689, -14.7184], [-42.051, -14.7482], [-42.0565, -14.7804], [-42.0465, -14.8046], [-42.0595, -14.8498], [-42.0962, -14.8193], [-42.1217, -14.8201], [-42.1356, -14.8113], [-42.3462, -14.8691], [-42.3547, -14.8764], [-42.3531, -14.9004], [-42.3806, -14.9479], [-42.4094, -14.9573], [-42.4303, -14.9488], [-42.4385, -14.9583], [-42.4689, -14.9608], [-42.479, -15.0142], [-42.4957, -14.9949], [-42.5316, -14.9775], [-42.5349, -14.9666], [-42.5607, -14.9623], [-42.5872, -14.9302], [-42.599, -14.9241], [-42.6134, -14.9377], [-42.6241, -14.934], [-42.6122, -14.9158], [-42.6094, -14.8898], [-42.5875, -14.8656], [-42.5751, -14.8754], [-42.5704, -14.8474], [-42.5539, -14.8354], [-42.5613, -14.8265], [-42.5492, -14.8266], [-42.5445, -14.815], [-42.53, -14.8079], [-42.5351, -14.7882], [-42.5293, -14.7658], [-42.4919, -14.7503], [-42.4839, -14.7367], [-42.4394, -14.7605], [-42.4219, -14.7496]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jacobina"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.4185, -11.2048], [-40.3961, -11.2249], [-40.3932, -11.2144], [-40.3722, -11.2134], [-40.3696, -11.2064], [-40.3453, -11.2288], [-40.3142, -11.2171], [-40.3182, -11.2108], [-40.3023, -11.2029], [-40.2789, -11.2042], [-40.2596, -11.1923], [-40.2283, -11.191], [-40.2243, -11.1826], [-40.2087, -11.1845], [-40.2055, -11.1768], [-40.1959, -11.1873], [-40.1636, -11.1911], [-40.1615, -11.1829], [-40.1448, -11.1819], [-40.11, -11.2456], [-40.084, -11.2521], [-40.1044, -11.2999], [-40.1432, -11.325], [-40.1585, -11.325], [-40.1652, -11.3361], [-40.3183, -11.3337], [-40.3158, -11.3485], [-40.3941, -11.3843], [-40.4134, -11.3642], [-40.4421, -11.3584], [-40.4595, -11.3874], [-40.4826, -11.386], [-40.4901, -11.3742], [-40.5066, -11.3717], [-40.546, -11.3044], [-40.5601, -11.3123], [-40.5821, -11.3084], [-40.6041, -11.2757], [-40.686, -11.2117], [-40.7259, -11.2463], [-40.8007, -11.1127], [-40.9163, -11.0234], [-40.9246, -10.9913], [-40.8989, -10.9742], [-40.905, -10.9437], [-40.8763, -10.9023], [-40.903, -10.8577], [-40.9078, -10.8169], [-40.9206, -10.8078], [-40.9306, -10.7755], [-40.8898, -10.8025], [-40.836, -10.7916], [-40.8242, -10.8006], [-40.7986, -10.8464], [-40.7705, -10.856], [-40.7559, -10.8845], [-40.7066, -10.9178], [-40.7213, -10.937], [-40.7159, -10.9524], [-40.6879, -10.9419], [-40.5846, -10.9903], [-40.5481, -11.019], [-40.5354, -11.0218], [-40.5293, -11.0155], [-40.4817, -11.0494], [-40.4522, -11.1896], [-40.4316, -11.2065], [-40.4185, -11.2048]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jaguaquara"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.8474, -13.723], [-39.8543, -13.6551], [-39.887, -13.6598], [-39.8954, -13.6952], [-39.9018, -13.6969], [-39.9181, -13.6921], [-39.9195, -13.6802], [-39.9414, -13.6657], [-39.9578, -13.673], [-40.0045, -13.63], [-40.0204, -13.6409], [-40.04, -13.6337], [-40.0868, -13.6399], [-40.0953, -13.6464], [-40.0929, -13.6635], [-40.0973, -13.6685], [-40.1114, -13.6377], [-40.1102, -13.5842], [-40.1218, -13.5268], [-40.1057, -13.524], [-40.0717, -13.4955], [-40.0942, -13.4308], [-40.1202, -13.41], [-40.1506, -13.3372], [-40.0755, -13.3337], [-40.0619, -13.344], [-40.0412, -13.307], [-40.0354, -13.3217], [-40.0288, -13.3107], [-40.0148, -13.3077], [-39.9974, -13.3123], [-39.9906, -13.3273], [-39.9822, -13.3258], [-39.9816, -13.3444], [-39.9953, -13.3646], [-39.9871, -13.4075], [-40.0059, -13.4735], [-39.9308, -13.4961], [-39.9206, -13.5208], [-39.9244, -13.5292], [-39.8915, -13.528], [-39.8882, -13.5152], [-39.8043, -13.5668], [-39.7922, -13.5805], [-39.7972, -13.5884], [-39.7769, -13.5992], [-39.777, -13.6178], [-39.7584, -13.6367], [-39.765, -13.6459], [-39.7276, -13.734], [-39.7133, -13.7366], [-39.7411, -13.7772], [-39.7571, -13.7754], [-39.7683, -13.786], [-39.7818, -13.7464], [-39.8474, -13.723]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jaguarari"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7982, -9.9795], [-39.8117, -9.9842], [-39.8072, -10.001], [-39.8265, -10.011], [-39.8273, -10.0355], [-39.8436, -10.0524], [-39.8385, -10.0738], [-39.8582, -10.0888], [-39.8685, -10.1318], [-39.9527, -10.1467], [-39.964, -10.1669], [-39.9863, -10.1789], [-39.999, -10.2199], [-40.0574, -10.2747], [-40.0228, -10.3023], [-40.0273, -10.3183], [-40.0926, -10.3287], [-40.1193, -10.3437], [-40.136, -10.3239], [-40.1713, -10.3581], [-40.2003, -10.3434], [-40.2099, -10.3237], [-40.2321, -10.3702], [-40.2368, -10.3426], [-40.2273, -10.3097], [-40.2476, -10.2609], [-40.2413, -10.2422], [-40.2554, -10.2276], [-40.2473, -10.2037], [-40.2761, -10.1684], [-40.2806, -10.1435], [-40.29, -10.1334], [-40.351, -10.1131], [-40.3709, -10.1408], [-40.4172, -10.1107], [-40.4129, -10.0968], [-40.3942, -10.0857], [-40.3888, -10.0622], [-40.3466, -10.0384], [-40.3285, -10.0136], [-40.3189, -9.981], [-40.329, -9.9591], [-40.3139, -9.9297], [-40.3164, -9.9079], [-40.2861, -9.9458], [-40.226, -9.9213], [-40.1824, -9.8873], [-39.9819, -9.8046], [-39.9122, -9.788], [-39.9029, -9.7817], [-39.898, -9.7407], [-39.8823, -9.7459], [-39.8378, -9.8283], [-39.8233, -9.8247], [-39.7958, -9.8438], [-39.7798, -9.8712], [-39.7597, -9.868], [-39.7394, -9.8974], [-39.7493, -9.9524], [-39.7581, -9.9638], [-39.7725, -9.9674], [-39.7892, -9.9389], [-39.8121, -9.9437], [-39.7982, -9.9795]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jaguaripe"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0454, -13.1335], [-39.0351, -13.118], [-39.0088, -13.1276], [-39.0075, -13.1008], [-38.9952, -13.1065], [-38.9811, -13.0982], [-38.9782, -13.0875], [-38.956, -13.0902], [-38.9533, -13.0475], [-38.9378, -13.0321], [-38.9335, -13.0111], [-38.9113, -13.0242], [-38.9116, -12.9967], [-38.883, -12.9969], [-38.8926, -12.9627], [-38.9144, -12.9319], [-38.8854, -12.9464], [-38.8728, -12.9385], [-38.8394, -12.9446], [-38.8298, -12.956], [-38.8227, -12.9477], [-38.8351, -12.921], [-38.8126, -12.9169], [-38.794, -12.9496], [-38.7515, -12.9669], [-38.7776, -13.0002], [-38.7882, -13.0423], [-38.8013, -13.0615], [-38.8049, -13.1217], [-38.7975, -13.1375], [-38.8027, -13.1456], [-38.8348, -13.1557], [-38.9085, -13.2131], [-38.9466, -13.2094], [-38.9669, -13.2247], [-38.9649, -13.2371], [-38.9737, -13.235], [-38.9899, -13.2548], [-38.9992, -13.2504], [-39.008, -13.226], [-39.0267, -13.245], [-39.0752, -13.2438], [-39.0701, -13.2596], [-39.0921, -13.248], [-39.1024, -13.2585], [-39.1434, -13.2335], [-39.1435, -13.224], [-39.1707, -13.2338], [-39.2036, -13.197], [-39.2326, -13.2081], [-39.2455, -13.1957], [-39.2545, -13.2031], [-39.2526, -13.1865], [-39.2758, -13.1804], [-39.28, -13.1882], [-39.2955, -13.1666], [-39.3118, -13.1659], [-39.2906, -13.1379], [-39.2483, -13.1334], [-39.2141, -13.1072], [-39.18, -13.1173], [-39.123, -13.1085], [-39.1149, -13.1343], [-39.0929, -13.1445], [-39.0454, -13.1335]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jandaíra"}, "geometry": {"type": "Polygon", "coordinates": [[[-37.5183, -11.5486], [-37.5033, -11.5243], [-37.4555, -11.5231], [-37.4109, -11.4954], [-37.3553, -11.4437], [-37.3411, -11.4423], [-37.4063, -11.5366], [-37.5096, -11.7372], [-37.5348, -11.7721], [-37.5441, -11.7629], [-37.5402, -11.751], [-37.5266, -11.7458], [-37.5286, -11.7339], [-37.5208, -11.7263], [-37.5207, -11.7115], [-37.5346, -11.7099], [-37.5321, -11.701], [-37.5623, -11.7039], [-37.5773, -11.6866], [-37.5859, -11.6915], [-37.6065, -11.6671], [-37.6243, -11.6614], [-37.6714, -11.6715], [-37.7135, -11.6327], [-37.7466, -11.6319], [-37.7492, -11.6621], [-37.759, -11.6419], [-37.7806, -11.635], [-37.8042, -11.6133], [-37.8033, -11.6036], [-37.822, -11.5975], [-37.8289, -11.5586], [-37.8203, -11.5405], [-37.7947, -11.5187], [-37.7704, -11.532], [-37.759, -11.5254], [-37.7494, -11.5386], [-37.7319, -11.5372], [-37.7268, -11.5536], [-37.7116, -11.5529], [-37.7025, -11.5402], [-37.6955, -11.5496], [-37.7001, -11.5621], [-37.69, -11.5667], [-37.6849, -11.5615], [-37.6729, -11.5685], [-37.6613, -11.5462], [-37.6642, -11.532], [-37.6534, -11.5295], [-37.6503, -11.5164], [-37.6436, -11.5244], [-37.6321, -11.5182], [-37.6157, -11.5386], [-37.5815, -11.5306], [-37.586, -11.5414], [-37.5794, -11.5516], [-37.5681, -11.5384], [-37.5585, -11.5506], [-37.5183, -11.5486]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jequié"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9558, -13.9733], [-39.9004, -14.0273], [-39.9017, -14.0468], [-39.9264, -14.0826], [-39.9904, -14.05], [-40.0086, -14.0656], [-40.0273, -14.0491], [-40.0461, -14.0646], [-40.0531, -14.0593], [-40.062, -14.0924], [-40.0862, -14.1282], [-40.1023, -14.1349], [-40.1129, -14.1703], [-40.0825, -14.2067], [-40.0986, -14.243], [-40.0977, -14.2669], [-40.113, -14.228], [-40.1324, -14.2416], [-40.1301, -14.2493], [-40.1441, -14.2457], [-40.1628, -14.2533], [-40.1706, -14.2486], [-40.1705, -14.2304], [-40.1923, -14.2231], [-40.1754, -14.1342], [-40.1849, -14.1217], [-40.2109, -14.1257], [-40.2223, -14.1048], [-40.2148, -14.0863], [-40.2199, -14.0721], [-40.2072, -14.07], [-40.2111, -14.0392], [-40.2321, -14.031], [-40.2482, -14.0424], [-40.3174, -14.0059], [-40.3364, -14.0141], [-40.3493, -14.0329], [-40.5128, -13.9479], [-40.5153, -13.9229], [-40.522, -13.9199], [-40.5102, -13.9105], [-40.5041, -13.8842], [-40.4397, -13.8646], [-40.5195, -13.7887], [-40.5376, -13.7288], [-40.5299, -13.7179], [-40.4985, -13.7162], [-40.4816, -13.7003], [-40.4741, -13.6785], [-40.4673, -13.7173], [-40.4433, -13.7281], [-40.4169, -13.7094], [-40.3698, -13.7097], [-40.3742, -13.701], [-40.3537, -13.6952], [-40.3386, -13.707], [-40.3243, -13.7012], [-40.3041, -13.7078], [-40.2903, -13.7007], [-40.2386, -13.7154], [-40.1956, -13.7102], [-40.1903, -13.6892], [-40.1802, -13.6853], [-40.1394, -13.6988], [-40.1339, -13.6873], [-40.0948, -13.6843], [-40.095, -13.6458], [-40.062, -13.635], [-40.0204, -13.6409], [-40.0045, -13.63], [-39.9578, -13.673], [-39.9414, -13.6657], [-39.9195, -13.6802], [-39.9181, -13.6921], [-39.9018, -13.6969], [-39.8954, -13.6952], [-39.887, -13.6598], [-39.854, -13.6552], [-39.8464, -13.7452], [-39.8359, -13.752], [-39.8258, -13.7478], [-39.8174, -13.757], [-39.8133, -13.8023], [-39.8034, -13.8151], [-39.7943, -13.8155], [-39.7889, -13.8269], [-39.7825, -13.8154], [-39.7684, -13.8242], [-39.766, -13.8336], [-39.7841, -13.8498], [-39.7795, -13.861], [-39.7715, -13.8671], [-39.764, -13.8583], [-39.7487, -13.8641], [-39.7577, -13.8848], [-39.7407, -13.8934], [-39.7469, -13.9022], [-39.7421, -13.9121], [-39.7342, -13.9059], [-39.705, -13.9099], [-39.7357, -13.9322], [-39.7539, -13.9872], [-39.7651, -13.9913], [-39.7592, -13.9804], [-39.779, -13.9681], [-39.7755, -13.947], [-39.7852, -13.9388], [-39.8019, -13.9433], [-39.8274, -13.9243], [-39.8243, -13.8956], [-39.8414, -13.8853], [-39.8269, -13.8538], [-39.8448, -13.8476], [-39.8506, -13.8717], [-39.8625, -13.8751], [-39.8701, -13.8907], [-39.9396, -13.8941], [-39.9741, -13.9392], [-39.9558, -13.9733]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jeremoabo"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.1914, -9.899], [-38.1489, -9.9163], [-38.1302, -9.9077], [-38.1162, -9.9217], [-38.1389, -9.9464], [-38.0999, -9.9679], [-38.109, -10.003], [-38.0877, -10.0459], [-38.0796, -10.0874], [-38.0842, -10.0962], [-38.0779, -10.1004], [-38.0885, -10.1093], [-38.087, -10.1388], [-38.1066, -10.2156], [-38.122, -10.2179], [-38.1246, -10.227], [-38.1416, -10.2245], [-38.1508, -10.2151], [-38.1432, -10.1936], [-38.1924, -10.1803], [-38.2204, -10.2208], [-38.2371, -10.2253], [-38.2604, -10.2496], [-38.2823, -10.2472], [-38.3028, -10.2577], [-38.3101, -10.2805], [-38.3445, -10.2658], [-38.36, -10.2688], [-38.3901, -10.279], [-38.4074, -10.2943], [-38.4785, -10.3109], [-38.4716, -10.3156], [-38.4876, -10.3222], [-38.5058, -10.3063], [-38.5211, -10.3077], [-38.5461, -10.2809], [-38.5605, -10.2764], [-38.5823, -10.2824], [-38.5767, -10.2539], [-38.5831, -10.234], [-38.5763, -10.225], [-38.6688, -10.1834], [-38.696, -10.1893], [-38.7332, -10.1674], [-38.7144, -10.1235], [-38.7422, -10.1045], [-38.7574, -10.0748], [-38.7836, -10.0563], [-38.8003, -10.031], [-38.7989, -10.0128], [-38.855, -9.9963], [-38.8714, -9.9825], [-38.8696, -9.9655], [-38.8991, -9.9786], [-38.9034, -9.9591], [-38.9185, -9.96], [-38.9317, -9.8744], [-38.919, -9.8548], [-38.8641, -9.8294], [-38.8638, -9.7791], [-38.8281, -9.7547], [-38.7848, -9.7455], [-38.7734, -9.6739], [-38.7848, -9.6468], [-38.5489, -9.6855], [-38.4878, -9.7125], [-38.4585, -9.7089], [-38.4433, -9.6989], [-38.3329, -9.7851], [-38.2668, -9.8604], [-38.2053, -9.9087], [-38.1914, -9.899]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jiquiriçá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5788, -13.1837], [-39.5688, -13.1894], [-39.5591, -13.1786], [-39.5304, -13.1721], [-39.5258, -13.1808], [-39.5389, -13.1843], [-39.5384, -13.1907], [-39.5258, -13.2047], [-39.5426, -13.2184], [-39.5335, -13.2289], [-39.5422, -13.2359], [-39.5348, -13.2418], [-39.5323, -13.2742], [-39.5535, -13.3627], [-39.5564, -13.4183], [-39.5751, -13.4254], [-39.5909, -13.4157], [-39.5934, -13.4498], [-39.6012, -13.4541], [-39.597, -13.4707], [-39.6044, -13.466], [-39.6224, -13.4826], [-39.6314, -13.4719], [-39.6289, -13.4614], [-39.6482, -13.4488], [-39.6493, -13.4385], [-39.6395, -13.4378], [-39.6442, -13.4207], [-39.6288, -13.3987], [-39.6367, -13.3514], [-39.6208, -13.3119], [-39.6064, -13.2972], [-39.6129, -13.2613], [-39.5977, -13.2633], [-39.5851, -13.2507], [-39.6021, -13.226], [-39.5914, -13.221], [-39.6069, -13.2085], [-39.6101, -13.1839], [-39.5788, -13.1837]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jitaúna"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.907, -14.0262], [-39.9753, -13.9428], [-39.9396, -13.8941], [-39.8701, -13.8907], [-39.8625, -13.8751], [-39.8506, -13.8717], [-39.8448, -13.8476], [-39.8269, -13.8538], [-39.8414, -13.8853], [-39.8243, -13.8956], [-39.8274, -13.9243], [-39.8006, -13.9438], [-39.7838, -13.9394], [-39.7731, -13.9501], [-39.7813, -13.9554], [-39.779, -13.9681], [-39.7592, -13.9806], [-39.762, -13.9923], [-39.7945, -14.0126], [-39.7907, -14.0373], [-39.8005, -14.0598], [-39.8293, -14.0377], [-39.8391, -14.0199], [-39.8697, -14.0116], [-39.907, -14.0262]]]}}, {"type": "Feature", "properties": {"NM_MUN": "João Dourado"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6401, -11.395], [-41.7002, -11.4112], [-41.7515, -11.4139], [-41.7495, -11.3722], [-41.7331, -11.3325], [-41.7415, -11.2707], [-41.7297, -11.228], [-41.7398, -11.2233], [-41.7151, -11.195], [-41.6479, -11.1684], [-41.6332, -11.1396], [-41.6069, -11.1451], [-41.594, -11.131], [-41.5975, -11.1222], [-41.5664, -11.0972], [-41.5255, -11.092], [-41.4978, -11.0585], [-41.435, -11.0066], [-41.4342, -11.0294], [-41.4084, -11.0695], [-41.396, -11.0765], [-41.3954, -11.1057], [-41.3767, -11.1401], [-41.3686, -11.1422], [-41.3653, -11.1839], [-41.4221, -11.2429], [-41.4363, -11.2386], [-41.4962, -11.2707], [-41.5208, -11.2726], [-41.5702, -11.3219], [-41.5876, -11.3569], [-41.606, -11.3633], [-41.6401, -11.395]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Juazeiro"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9009, -9.7748], [-39.9122, -9.788], [-39.9819, -9.8046], [-40.1824, -9.8873], [-40.226, -9.9213], [-40.2861, -9.9458], [-40.3233, -9.9075], [-40.3442, -9.9295], [-40.3835, -9.9443], [-40.4122, -9.9735], [-40.5027, -9.9712], [-40.6433, -9.8868], [-40.8138, -9.8714], [-40.7858, -9.8495], [-40.7555, -9.7992], [-40.7684, -9.7783], [-40.7647, -9.7554], [-40.7406, -9.7072], [-40.7689, -9.6504], [-40.77, -9.5699], [-40.7436, -9.5202], [-40.7304, -9.4573], [-40.7152, -9.4488], [-40.6813, -9.4672], [-40.6207, -9.4825], [-40.5951, -9.4674], [-40.5558, -9.4579], [-40.5291, -9.4139], [-40.4972, -9.4086], [-40.4678, -9.4206], [-40.4359, -9.3622], [-40.4237, -9.3535], [-40.4116, -9.3542], [-40.3913, -9.3722], [-40.3564, -9.377], [-40.335, -9.3539], [-40.3361, -9.3272], [-40.3022, -9.2517], [-40.2858, -9.1818], [-40.2933, -9.1467], [-40.2788, -9.0945], [-40.2642, -9.071], [-40.239, -9.0544], [-40.2011, -9.0685], [-40.165, -9.1065], [-40.1299, -9.1103], [-40.0774, -9.0782], [-40.0656, -9.0631], [-39.9784, -9.0549], [-39.9859, -9.0792], [-39.9699, -9.1195], [-39.9593, -9.1221], [-39.9405, -9.1104], [-39.9342, -9.1178], [-39.9122, -9.1124], [-39.9128, -9.1219], [-39.9016, -9.1305], [-39.9073, -9.1573], [-39.8942, -9.1665], [-39.8896, -9.1897], [-39.8669, -9.2019], [-39.8608, -9.2304], [-39.8797, -9.2693], [-39.8864, -9.3298], [-39.8646, -9.4607], [-39.875, -9.4993], [-39.8678, -9.5268], [-39.8812, -9.5517], [-39.8959, -9.6131], [-39.8887, -9.6658], [-39.9009, -9.7748]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jucuruçu"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9681, -16.873], [-39.9942, -16.8726], [-39.9899, -16.8937], [-40.0065, -16.9377], [-40.027, -16.9355], [-40.0355, -16.939], [-40.0314, -16.9446], [-40.0508, -16.948], [-40.044, -16.9619], [-40.0606, -16.9747], [-40.0656, -16.9868], [-40.0604, -16.9973], [-40.0798, -17.0261], [-40.0777, -17.0519], [-40.0662, -17.0708], [-40.077, -17.0825], [-40.0856, -17.0787], [-40.0893, -17.0619], [-40.1172, -17.0819], [-40.1555, -17.0773], [-40.1768, -17.0544], [-40.1827, -17.0156], [-40.2115, -16.9962], [-40.2133, -16.9848], [-40.2292, -16.9727], [-40.2917, -16.9631], [-40.3223, -16.9489], [-40.3967, -16.9434], [-40.4038, -16.9331], [-40.4, -16.8886], [-40.3759, -16.8859], [-40.3665, -16.8742], [-40.3483, -16.888], [-40.3487, -16.8993], [-40.3315, -16.908], [-40.3156, -16.9053], [-40.3028, -16.8922], [-40.288, -16.9045], [-40.276, -16.8929], [-40.266, -16.8603], [-40.2521, -16.8601], [-40.2469, -16.8457], [-40.2645, -16.7991], [-40.3236, -16.8013], [-40.3455, -16.7873], [-40.3102, -16.7362], [-40.3024, -16.7082], [-40.307, -16.6968], [-40.2964, -16.6981], [-40.2831, -16.6729], [-40.2619, -16.6831], [-40.2669, -16.6999], [-40.2475, -16.7156], [-40.2191, -16.7032], [-40.2113, -16.7075], [-40.2034, -16.696], [-40.1976, -16.7088], [-40.1863, -16.6987], [-40.1595, -16.6935], [-40.1633, -16.7117], [-40.1389, -16.7148], [-40.1274, -16.6794], [-40.0931, -16.6858], [-40.0872, -16.6751], [-40.0768, -16.7065], [-40.062, -16.7171], [-40.0363, -16.7039], [-40.0222, -16.7138], [-40.0082, -16.7018], [-39.9961, -16.7119], [-39.9901, -16.7016], [-39.9656, -16.6953], [-39.9761, -16.7065], [-39.9687, -16.7296], [-39.9552, -16.7345], [-39.9452, -16.7261], [-39.9376, -16.7324], [-39.9274, -16.7267], [-39.9168, -16.7341], [-39.8903, -16.726], [-39.8834, -16.7459], [-39.8601, -16.7496], [-39.8445, -16.7622], [-39.8152, -16.7639], [-39.7964, -16.7506], [-39.7873, -16.7545], [-39.7725, -16.7348], [-39.7635, -16.7381], [-39.7593, -16.7608], [-39.773, -16.8217], [-39.7675, -16.8688], [-39.7858, -16.8633], [-39.789, -16.8534], [-39.7951, -16.8611], [-39.8121, -16.8472], [-39.8369, -16.849], [-39.8416, -16.8354], [-39.8541, -16.8448], [-39.8678, -16.8392], [-39.8867, -16.847], [-39.9124, -16.8756], [-39.9306, -16.8676], [-39.945, -16.8467], [-39.9616, -16.8561], [-39.9681, -16.873]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jussara"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.986, -11.1433], [-42.0162, -11.1123], [-42.0756, -11.0298], [-42.0889, -10.9329], [-41.822, -10.6977], [-41.7691, -10.7222], [-41.7386, -10.7079], [-41.7139, -10.7415], [-41.6952, -10.7933], [-41.6628, -10.8112], [-41.6974, -10.8633], [-41.6983, -10.8958], [-41.672, -10.8691], [-41.653, -10.8856], [-41.6449, -10.9126], [-41.6622, -10.913], [-41.713, -10.9376], [-41.7531, -10.94], [-41.8135, -11.0203], [-41.856, -11.1159], [-41.8984, -11.1285], [-41.9263, -11.1817], [-41.986, -11.1433]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jussari"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4189, -15.0119], [-39.4115, -15.0217], [-39.4168, -15.0266], [-39.4051, -15.036], [-39.4095, -15.0451], [-39.4032, -15.0511], [-39.4087, -15.063], [-39.3918, -15.0792], [-39.4031, -15.0966], [-39.4033, -15.1297], [-39.4306, -15.1604], [-39.4415, -15.1592], [-39.4502, -15.1439], [-39.4601, -15.1549], [-39.4538, -15.1729], [-39.4601, -15.2057], [-39.4748, -15.2127], [-39.4811, -15.2062], [-39.4896, -15.2464], [-39.5437, -15.2417], [-39.5568, -15.2316], [-39.5544, -15.2216], [-39.5712, -15.2317], [-39.5724, -15.2816], [-39.5788, -15.2876], [-39.5934, -15.2739], [-39.5927, -15.2412], [-39.5669, -15.1927], [-39.5742, -15.173], [-39.5681, -15.1481], [-39.5843, -15.1445], [-39.5871, -15.134], [-39.5659, -15.0885], [-39.5703, -15.0482], [-39.5592, -15.0508], [-39.5531, -15.0787], [-39.5353, -15.0574], [-39.5199, -15.076], [-39.4661, -15.038], [-39.4473, -15.0348], [-39.4189, -15.0119]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Jussiape"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6081, -13.6602], [-41.6046, -13.6465], [-41.613, -13.6424], [-41.6046, -13.6406], [-41.6171, -13.625], [-41.604, -13.6266], [-41.6037, -13.6079], [-41.6147, -13.5944], [-41.6069, -13.5802], [-41.6144, -13.5452], [-41.6467, -13.5722], [-41.6683, -13.5293], [-41.696, -13.5217], [-41.6977, -13.4786], [-41.7133, -13.4579], [-41.7445, -13.4395], [-41.7629, -13.4428], [-41.7724, -13.4319], [-41.7713, -13.4189], [-41.7527, -13.4118], [-41.7561, -13.3942], [-41.7424, -13.3669], [-41.7464, -13.3247], [-41.7249, -13.357], [-41.7135, -13.3523], [-41.7077, -13.3699], [-41.6948, -13.3695], [-41.6719, -13.353], [-41.6681, -13.3603], [-41.6768, -13.3652], [-41.6642, -13.3697], [-41.6172, -13.4269], [-41.5522, -13.4093], [-41.5311, -13.4445], [-41.5113, -13.4471], [-41.5029, -13.4666], [-41.5073, -13.4773], [-41.4991, -13.4815], [-41.5034, -13.515], [-41.4873, -13.5237], [-41.4718, -13.6232], [-41.4561, -13.6292], [-41.4438, -13.6619], [-41.4319, -13.6684], [-41.4745, -13.6603], [-41.6081, -13.6602]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Lafaiete Coutinho"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1197, -13.6681], [-40.0969, -13.6687], [-40.0948, -13.6843], [-40.1339, -13.6873], [-40.1407, -13.699], [-40.1822, -13.6856], [-40.1903, -13.6892], [-40.1956, -13.7102], [-40.2386, -13.7154], [-40.2903, -13.7007], [-40.3041, -13.7078], [-40.3243, -13.7012], [-40.3386, -13.707], [-40.3627, -13.6962], [-40.3742, -13.701], [-40.3698, -13.7097], [-40.4169, -13.7094], [-40.4467, -13.7281], [-40.4673, -13.7173], [-40.4728, -13.6794], [-40.4871, -13.6766], [-40.4997, -13.6529], [-40.4765, -13.6422], [-40.4507, -13.6566], [-40.4488, -13.6325], [-40.4248, -13.6298], [-40.4209, -13.6168], [-40.4379, -13.6012], [-40.4398, -13.5835], [-40.4164, -13.6054], [-40.3705, -13.6127], [-40.2755, -13.5558], [-40.2622, -13.5441], [-40.2637, -13.5313], [-40.2536, -13.518], [-40.2174, -13.5427], [-40.2014, -13.5346], [-40.1906, -13.5385], [-40.159, -13.6212], [-40.1197, -13.6681]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Lagoa Real"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.1068, -14.0166], [-42.0964, -14.0476], [-42.016, -14.1189], [-41.9943, -14.1673], [-42.1105, -14.1604], [-42.1215, -14.1669], [-42.1447, -14.1598], [-42.1853, -14.1727], [-42.2238, -14.1712], [-42.2222, -14.1936], [-42.2361, -14.2009], [-42.2853, -14.1764], [-42.2951, -14.1895], [-42.3032, -14.1747], [-42.3178, -14.1804], [-42.3257, -14.1707], [-42.3472, -14.1955], [-42.3524, -14.0954], [-42.3763, -13.99], [-42.3608, -13.9783], [-42.3667, -13.9444], [-42.3486, -13.9301], [-42.3593, -13.9103], [-42.278, -13.8958], [-42.2718, -13.8883], [-42.2222, -13.9092], [-42.1822, -13.8686], [-42.1519, -13.8607], [-42.1521, -13.9275], [-42.1337, -13.9592], [-42.131, -13.9897], [-42.1068, -14.0166]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Laje"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2689, -13.2639], [-39.2811, -13.2438], [-39.2901, -13.2471], [-39.2986, -13.2173], [-39.3367, -13.1989], [-39.3345, -13.2181], [-39.3491, -13.2529], [-39.3808, -13.2331], [-39.3979, -13.2396], [-39.404, -13.2284], [-39.4124, -13.2299], [-39.4097, -13.2378], [-39.4168, -13.2427], [-39.4385, -13.237], [-39.4446, -13.2247], [-39.4368, -13.2062], [-39.4463, -13.1866], [-39.4606, -13.1894], [-39.4668, -13.1999], [-39.4873, -13.1727], [-39.5088, -13.1843], [-39.5115, -13.1778], [-39.5248, -13.1821], [-39.531, -13.1716], [-39.5391, -13.1756], [-39.5413, -13.1583], [-39.5494, -13.1542], [-39.5385, -13.1237], [-39.4943, -13.1114], [-39.4698, -13.1238], [-39.435, -13.1109], [-39.4302, -13.1175], [-39.3746, -13.1109], [-39.3644, -13.1008], [-39.3222, -13.0939], [-39.314, -13.0837], [-39.2745, -13.0697], [-39.2574, -13.0687], [-39.2495, -13.0917], [-39.2345, -13.0978], [-39.22, -13.0833], [-39.2013, -13.0781], [-39.1894, -13.1091], [-39.1767, -13.1053], [-39.1693, -13.0826], [-39.1586, -13.0961], [-39.134, -13.0915], [-39.123, -13.1085], [-39.18, -13.1173], [-39.2142, -13.1073], [-39.2483, -13.1334], [-39.2906, -13.1379], [-39.3024, -13.1604], [-39.3116, -13.1625], [-39.2941, -13.1677], [-39.28, -13.1882], [-39.2758, -13.1804], [-39.2526, -13.1865], [-39.2549, -13.203], [-39.2455, -13.1957], [-39.2335, -13.2082], [-39.2036, -13.197], [-39.1713, -13.2333], [-39.183, -13.2406], [-39.1936, -13.2385], [-39.2021, -13.2224], [-39.2123, -13.2271], [-39.2202, -13.265], [-39.2085, -13.2712], [-39.2043, -13.2857], [-39.2104, -13.2954], [-39.2179, -13.2866], [-39.2325, -13.2915], [-39.2468, -13.2669], [-39.2689, -13.2639]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Lajedão"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.3501, -17.6127], [-40.3547, -17.6443], [-40.372, -17.6125], [-40.3968, -17.6256], [-40.4182, -17.5991], [-40.4107, -17.5682], [-40.4321, -17.5676], [-40.4451, -17.5788], [-40.4604, -17.5685], [-40.4891, -17.5198], [-40.483, -17.4885], [-40.4633, -17.4994], [-40.4396, -17.4836], [-40.4265, -17.4883], [-40.4141, -17.4652], [-40.3958, -17.4617], [-40.3915, -17.4533], [-40.3548, -17.4518], [-40.3396, -17.4062], [-40.3271, -17.3956], [-40.3135, -17.4155], [-40.2675, -17.416], [-40.2569, -17.4091], [-40.2382, -17.5462], [-40.2161, -17.5607], [-40.1892, -17.5643], [-40.1601, -17.5843], [-40.1226, -17.6237], [-40.1205, -17.6405], [-40.1441, -17.6331], [-40.1442, -17.6225], [-40.2004, -17.6362], [-40.2148, -17.653], [-40.2238, -17.6826], [-40.2173, -17.7159], [-40.2402, -17.7349], [-40.2559, -17.7195], [-40.2703, -17.7271], [-40.2804, -17.7228], [-40.2862, -17.7007], [-40.2981, -17.6963], [-40.299, -17.6746], [-40.3228, -17.6613], [-40.3218, -17.6437], [-40.3501, -17.6127]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Lajedinho"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.7777, -12.3827], [-40.7646, -12.3793], [-40.6865, -12.4485], [-40.7137, -12.4449], [-40.9592, -12.4698], [-40.9949, -12.4589], [-41.0529, -12.4757], [-41.0845, -12.4654], [-41.2068, -12.5045], [-41.2042, -12.4944], [-41.1958, -12.4928], [-41.2046, -12.4769], [-41.1651, -12.4476], [-41.1661, -12.4243], [-41.1592, -12.422], [-41.1676, -12.4179], [-41.1474, -12.4061], [-41.1548, -12.4002], [-41.1443, -12.3943], [-41.1586, -12.386], [-41.0628, -12.2849], [-41.0614, -12.2653], [-40.8759, -12.2652], [-40.8351, -12.2994], [-40.7777, -12.3827]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Lajedo do Tabocal"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1977, -13.4898], [-40.1988, -13.4991], [-40.2152, -13.5032], [-40.2113, -13.5228], [-40.2349, -13.5341], [-40.2543, -13.5182], [-40.2637, -13.5313], [-40.2622, -13.5441], [-40.2755, -13.5558], [-40.3705, -13.6127], [-40.4092, -13.6082], [-40.4371, -13.5891], [-40.4377, -13.5817], [-40.424, -13.5892], [-40.4029, -13.574], [-40.3592, -13.5082], [-40.3292, -13.4855], [-40.3134, -13.4583], [-40.3121, -13.4375], [-40.2872, -13.3789], [-40.29, -13.3563], [-40.2777, -13.345], [-40.2867, -13.332], [-40.2855, -13.3157], [-40.262, -13.2836], [-40.2426, -13.2869], [-40.2243, -13.314], [-40.2061, -13.312], [-40.1769, -13.3342], [-40.1506, -13.3372], [-40.1821, -13.3515], [-40.1777, -13.3648], [-40.2155, -13.3587], [-40.2011, -13.3851], [-40.2239, -13.3806], [-40.2318, -13.4075], [-40.2137, -13.4352], [-40.1977, -13.4898]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Lamarão"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.9503, -11.8253], [-38.9686, -11.8255], [-38.978, -11.8157], [-38.986, -11.7532], [-38.9672, -11.7571], [-38.9647, -11.7465], [-38.9355, -11.7404], [-38.9303, -11.7278], [-38.898, -11.7224], [-38.8902, -11.6966], [-38.8723, -11.6989], [-38.8734, -11.7139], [-38.8413, -11.7403], [-38.8341, -11.7746], [-38.8502, -11.796], [-38.8678, -11.8051], [-38.9149, -11.8995], [-38.9341, -11.8416], [-38.9503, -11.8253]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Lapão"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.8728, -11.4926], [-41.9217, -11.4485], [-41.9415, -11.4153], [-41.9426, -11.3812], [-41.8827, -11.3725], [-41.878, -11.3617], [-41.7725, -11.3647], [-41.7842, -11.3845], [-41.7465, -11.3921], [-41.7515, -11.4139], [-41.7002, -11.4112], [-41.6936, -11.4787], [-41.6225, -11.5576], [-41.6234, -11.6113], [-41.6693, -11.616], [-41.6709, -11.6264], [-41.6796, -11.6228], [-41.6921, -11.6307], [-41.6876, -11.6367], [-41.6987, -11.6346], [-41.6991, -11.6464], [-41.706, -11.6402], [-41.7125, -11.6481], [-41.7195, -11.6444], [-41.7274, -11.6549], [-41.7343, -11.6519], [-41.7442, -11.6684], [-41.7672, -11.6715], [-41.7664, -11.6816], [-41.7714, -11.6781], [-41.7721, -11.6814], [-41.7725, -11.6819], [-41.7729, -11.6822], [-41.7735, -11.6825], [-41.774, -11.6826], [-41.7746, -11.6827], [-41.7751, -11.6827], [-41.7755, -11.6826], [-41.7714, -11.6643], [-41.8728, -11.4926]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Lauro de Freitas"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.341, -12.9069], [-38.3549, -12.8947], [-38.3534, -12.8391], [-38.3728, -12.8184], [-38.3458, -12.8093], [-38.3323, -12.8123], [-38.3267, -12.8359], [-38.3124, -12.8401], [-38.3058, -12.8574], [-38.2891, -12.8557], [-38.291, -12.8703], [-38.2753, -12.8747], [-38.3043, -12.9109], [-38.3061, -12.9039], [-38.3271, -12.8979], [-38.341, -12.9069]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Lençóis"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.4578, -12.4448], [-41.4418, -12.4355], [-41.4458, -12.4197], [-41.4247, -12.3844], [-41.4325, -12.3618], [-41.4436, -12.3559], [-41.4251, -12.3432], [-41.4387, -12.325], [-41.4347, -12.3133], [-41.4435, -12.3086], [-41.4423, -12.2834], [-41.4345, -12.2645], [-41.4119, -12.2478], [-41.4169, -12.2262], [-41.4038, -12.2178], [-41.4002, -12.2], [-41.3549, -12.1684], [-41.2751, -12.1487], [-41.249, -12.2393], [-41.2232, -12.2814], [-41.1995, -12.3592], [-41.178, -12.3719], [-41.1811, -12.3867], [-41.1586, -12.386], [-41.1442, -12.3966], [-41.1676, -12.4179], [-41.1592, -12.422], [-41.1661, -12.4243], [-41.1651, -12.4476], [-41.2046, -12.4769], [-41.1958, -12.4928], [-41.2143, -12.5114], [-41.2082, -12.5172], [-41.2131, -12.5275], [-41.2781, -12.5586], [-41.3048, -12.55], [-41.3454, -12.5661], [-41.3238, -12.6699], [-41.3405, -12.6779], [-41.3362, -12.6956], [-41.3419, -12.7066], [-41.3548, -12.6994], [-41.3667, -12.7068], [-41.3778, -12.7016], [-41.4392, -12.7106], [-41.452, -12.6741], [-41.4793, -12.6507], [-41.4778, -12.6403], [-41.4444, -12.6228], [-41.4571, -12.6072], [-41.4558, -12.5974], [-41.4708, -12.585], [-41.4787, -12.5492], [-41.4684, -12.5355], [-41.486, -12.5149], [-41.485, -12.4891], [-41.4662, -12.4745], [-41.443, -12.4688], [-41.4578, -12.4448]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Licínio de Almeida"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.3797, -14.7109], [-42.4172, -14.7234], [-42.4219, -14.7496], [-42.4371, -14.7606], [-42.4531, -14.7582], [-42.4639, -14.742], [-42.4877, -14.7372], [-42.4919, -14.7503], [-42.5294, -14.7659], [-42.534, -14.8132], [-42.5445, -14.815], [-42.5496, -14.8267], [-42.5681, -14.8153], [-42.5753, -14.7893], [-42.5704, -14.7723], [-42.5815, -14.7699], [-42.5818, -14.7611], [-42.5702, -14.7323], [-42.5739, -14.7046], [-42.5583, -14.67], [-42.5523, -14.6164], [-42.576, -14.6072], [-42.5842, -14.5726], [-42.5822, -14.5499], [-42.5647, -14.5433], [-42.5573, -14.5256], [-42.5731, -14.5091], [-42.5867, -14.5084], [-42.5796, -14.4907], [-42.5868, -14.4797], [-42.5788, -14.4505], [-42.5564, -14.4482], [-42.5452, -14.4251], [-42.5471, -14.4085], [-42.5165, -14.4119], [-42.5026, -14.3996], [-42.4664, -14.4057], [-42.4631, -14.4215], [-42.4483, -14.4172], [-42.3926, -14.4263], [-42.3753, -14.4562], [-42.3519, -14.4689], [-42.357, -14.4802], [-42.3418, -14.5026], [-42.3476, -14.5167], [-42.3239, -14.5496], [-42.3427, -14.5535], [-42.3428, -14.564], [-42.3527, -14.564], [-42.3566, -14.5745], [-42.3321, -14.593], [-42.3309, -14.6072], [-42.3373, -14.6195], [-42.3634, -14.6339], [-42.3772, -14.6619], [-42.3797, -14.7109]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Livramento de Nossa Senhora"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.8445, -13.7645], [-41.844, -13.797], [-41.8642, -13.8262], [-41.8507, -13.8269], [-41.8568, -13.8443], [-41.8435, -13.8687], [-41.8361, -13.8738], [-41.8325, -13.8618], [-41.8115, -13.8704], [-41.8227, -13.8849], [-41.8159, -13.8929], [-41.824, -13.9031], [-41.7998, -13.9253], [-41.7682, -13.9829], [-41.7841, -13.9934], [-41.8061, -13.987], [-41.8005, -13.9781], [-41.8073, -13.974], [-41.8361, -13.974], [-41.8457, -13.9855], [-41.8406, -14.0043], [-41.8619, -14.0051], [-41.8802, -14.0274], [-41.8805, -14.0391], [-41.8941, -14.0313], [-41.9011, -14.0545], [-41.9752, -14.0566], [-41.9814, -14.0711], [-41.9969, -14.0738], [-42.0152, -14.0704], [-42.0255, -14.0583], [-42.0407, -14.064], [-42.0548, -14.0523], [-42.0635, -14.0597], [-42.0732, -14.0515], [-42.087, -14.0569], [-42.0964, -14.0476], [-42.1068, -14.0166], [-42.1309, -13.9901], [-42.1337, -13.9592], [-42.1521, -13.9275], [-42.1472, -13.8774], [-42.1556, -13.8556], [-42.1744, -13.8452], [-42.1897, -13.8543], [-42.2105, -13.8526], [-42.2369, -13.8308], [-42.2467, -13.8038], [-42.2717, -13.8053], [-42.2855, -13.7855], [-42.3388, -13.7691], [-42.2213, -13.7], [-42.1847, -13.6951], [-42.1689, -13.7175], [-42.1527, -13.7254], [-42.1304, -13.7154], [-42.115, -13.7251], [-42.0581, -13.7089], [-42.0511, -13.6427], [-42.023, -13.6345], [-42.0273, -13.6298], [-42.0157, -13.6201], [-42.0222, -13.5632], [-42.0078, -13.5652], [-42.0005, -13.5397], [-41.9882, -13.5474], [-41.966, -13.5267], [-41.9281, -13.5532], [-41.9128, -13.547], [-41.8752, -13.5607], [-41.8501, -13.5796], [-41.8368, -13.6016], [-41.8093, -13.6125], [-41.7994, -13.6352], [-41.7845, -13.6374], [-41.7608, -13.6618], [-41.7494, -13.6613], [-41.7501, -13.6995], [-41.7763, -13.7237], [-41.7904, -13.7508], [-41.7848, -13.7602], [-41.8445, -13.7645]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Luís Eduardo Magalhães"}, "geometry": {"type": "Polygon", "coordinates": [[[-45.7648, -12.4113], [-45.869, -12.4277], [-45.908, -12.4598], [-45.9268, -12.4597], [-46.0405, -12.508], [-46.1229, -12.5328], [-46.142, -12.5311], [-46.1526, -12.5064], [-46.2142, -12.4983], [-46.2509, -12.5022], [-46.2527, -12.5094], [-46.2726, -12.5146], [-46.2615, -12.4967], [-46.261, -12.4739], [-46.2726, -12.4727], [-46.2638, -12.4603], [-46.2803, -12.4597], [-46.2815, -12.4413], [-46.2699, -12.4305], [-46.2774, -12.4298], [-46.2821, -12.416], [-46.2853, -12.4322], [-46.2905, -12.4166], [-46.2967, -12.4228], [-46.305, -12.4169], [-46.2986, -12.4304], [-46.3101, -12.4297], [-46.3, -12.4381], [-46.3127, -12.4483], [-46.3155, -12.4634], [-46.326, -12.4647], [-46.3405, -12.4523], [-46.3298, -12.4351], [-46.3404, -12.4144], [-46.3273, -12.4191], [-46.3249, -12.4075], [-46.2958, -12.3884], [-46.3001, -12.377], [-46.2899, -12.3767], [-46.3134, -12.3572], [-46.3631, -12.3671], [-46.3398, -12.3515], [-46.3774, -12.3528], [-46.3694, -12.3375], [-46.3563, -12.3322], [-46.3545, -12.3067], [-46.3445, -12.3028], [-46.3848, -12.2967], [-46.3858, -12.2811], [-46.3696, -12.2675], [-46.388, -12.2446], [-46.3707, -12.2338], [-46.365, -12.217], [-46.3834, -12.2126], [-46.3731, -12.2036], [-46.3774, -12.1965], [-46.4102, -12.1986], [-46.3811, -12.1812], [-46.4065, -12.157], [-46.3886, -12.1563], [-46.3836, -12.1347], [-46.3715, -12.1231], [-46.3712, -12.0997], [-46.3986, -12.0914], [-46.3826, -12.084], [-46.3856, -12.0615], [-46.396, -12.0616], [-46.3849, -12.0538], [-46.3893, -12.049], [-46.148, -12.0333], [-46.1441, -12.0127], [-46.0999, -11.9953], [-45.9908, -11.9189], [-45.9455, -11.8644], [-45.9276, -11.8759], [-45.8465, -11.8775], [-45.8191, -11.8878], [-45.7945, -11.8688], [-45.7727, -11.8677], [-45.7272, -11.8802], [-45.7138, -11.8933], [-45.661, -11.9144], [-45.7648, -12.4113]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Macajuba"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1483, -12.0954], [-40.1443, -12.1019], [-40.0703, -12.1041], [-40.045, -12.1339], [-40.0351, -12.1758], [-40.0453, -12.1805], [-40.0505, -12.196], [-40.0689, -12.1988], [-40.0734, -12.1925], [-40.0904, -12.2028], [-40.1436, -12.2512], [-40.1565, -12.2485], [-40.157, -12.2363], [-40.1719, -12.2193], [-40.1856, -12.2332], [-40.1941, -12.2319], [-40.2042, -12.214], [-40.2259, -12.2239], [-40.2593, -12.2165], [-40.2711, -12.2264], [-40.2853, -12.2162], [-40.303, -12.2204], [-40.316, -12.1991], [-40.322, -12.2028], [-40.3445, -12.19], [-40.3558, -12.1955], [-40.3666, -12.1862], [-40.3852, -12.1914], [-40.3937, -12.1718], [-40.4058, -12.1791], [-40.4002, -12.1563], [-40.4261, -12.1461], [-40.4271, -12.1255], [-40.444, -12.1317], [-40.4549, -12.1273], [-40.4582, -12.1133], [-40.444, -12.0943], [-40.4466, -12.0816], [-40.4565, -12.08], [-40.4539, -12.0694], [-40.4638, -12.0683], [-40.4653, -12.0457], [-40.4548, -12.0379], [-40.3853, -12.0283], [-40.3335, -11.9768], [-40.3273, -11.9939], [-40.2801, -12.0348], [-40.2737, -12.0543], [-40.2606, -12.0627], [-40.2518, -12.0581], [-40.2413, -12.0739], [-40.2304, -12.0747], [-40.2321, -12.087], [-40.2234, -12.097], [-40.1483, -12.0954]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Macarani"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.297, -15.6032], [-40.3169, -15.6144], [-40.3227, -15.5828], [-40.3497, -15.5743], [-40.3472, -15.6052], [-40.3326, -15.6311], [-40.3456, -15.6527], [-40.3589, -15.6594], [-40.3454, -15.6756], [-40.3538, -15.7014], [-40.3787, -15.7133], [-40.3555, -15.7558], [-40.4003, -15.7635], [-40.417, -15.7763], [-40.4356, -15.7557], [-40.45, -15.7616], [-40.4614, -15.7532], [-40.4809, -15.7752], [-40.4947, -15.7659], [-40.5095, -15.7684], [-40.5191, -15.7809], [-40.5183, -15.7975], [-40.5398, -15.7948], [-40.5635, -15.8029], [-40.5731, -15.7881], [-40.5674, -15.7759], [-40.5931, -15.7717], [-40.5926, -15.7623], [-40.6039, -15.7593], [-40.5998, -15.7472], [-40.6066, -15.7368], [-40.6294, -15.7157], [-40.6375, -15.7303], [-40.6449, -15.7289], [-40.6612, -15.7071], [-40.6823, -15.699], [-40.7006, -15.6673], [-40.6656, -15.6767], [-40.647, -15.7095], [-40.6352, -15.6953], [-40.5886, -15.6961], [-40.5815, -15.7084], [-40.5569, -15.6907], [-40.5127, -15.6805], [-40.4943, -15.655], [-40.4935, -15.6249], [-40.4809, -15.6076], [-40.5007, -15.4159], [-40.4707, -15.3009], [-40.4398, -15.3078], [-40.429, -15.3198], [-40.3817, -15.274], [-40.3628, -15.2834], [-40.3703, -15.3106], [-40.3789, -15.3153], [-40.3728, -15.3212], [-40.3533, -15.3152], [-40.3488, -15.3279], [-40.361, -15.3516], [-40.3405, -15.3623], [-40.3496, -15.3798], [-40.3152, -15.4026], [-40.3157, -15.4257], [-40.2984, -15.4252], [-40.2922, -15.4115], [-40.2587, -15.4154], [-40.2533, -15.4013], [-40.2446, -15.4135], [-40.2294, -15.4125], [-40.2081, -15.4279], [-40.1772, -15.4028], [-40.1714, -15.385], [-40.164, -15.3836], [-40.1579, -15.3959], [-40.1768, -15.4176], [-40.1776, -15.4306], [-40.1928, -15.433], [-40.1987, -15.4424], [-40.1847, -15.4791], [-40.1356, -15.5127], [-40.1376, -15.5179], [-40.1474, -15.5113], [-40.1481, -15.5211], [-40.1653, -15.5286], [-40.1713, -15.5445], [-40.1865, -15.548], [-40.1936, -15.5379], [-40.2018, -15.544], [-40.2345, -15.526], [-40.2504, -15.4832], [-40.266, -15.4772], [-40.2718, -15.5568], [-40.2847, -15.5969], [-40.2984, -15.5803], [-40.297, -15.6032]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Macaúbas"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.7275, -13.4178], [-42.7289, -13.425], [-42.7475, -13.4187], [-42.7392, -13.4082], [-42.7683, -13.4048], [-42.7826, -13.3805], [-42.7809, -13.3648], [-42.7915, -13.3631], [-42.7945, -13.3542], [-42.9141, -13.293], [-42.915, -13.2592], [-42.9232, -13.2465], [-42.915, -13.2043], [-42.923, -13.1834], [-42.907, -13.1793], [-42.9036, -13.1593], [-42.9097, -13.1391], [-42.926, -13.1293], [-42.9374, -13.0946], [-42.9329, -13.0818], [-42.9751, -13.0258], [-42.979, -12.9621], [-42.9371, -12.9312], [-42.8824, -12.9305], [-42.862, -12.9439], [-42.8431, -12.936], [-42.8261, -12.9495], [-42.7824, -12.912], [-42.7204, -12.8853], [-42.6805, -12.9003], [-42.4927, -12.8691], [-42.4915, -12.8968], [-42.4611, -12.9143], [-42.4581, -12.9263], [-42.4484, -12.927], [-42.456, -12.9474], [-42.4409, -12.9476], [-42.4184, -12.9683], [-42.4134, -12.9823], [-42.422, -12.9879], [-42.4141, -13.0259], [-42.3938, -13.0333], [-42.3695, -13.0625], [-42.3878, -13.0754], [-42.3901, -13.1061], [-42.4032, -13.1231], [-42.4008, -13.1364], [-42.4323, -13.1413], [-42.4331, -13.1682], [-42.4445, -13.1846], [-42.5023, -13.1828], [-42.5227, -13.2205], [-42.6101, -13.2286], [-42.6078, -13.2466], [-42.6824, -13.2692], [-42.68, -13.3256], [-42.6532, -13.3346], [-42.6765, -13.3777], [-42.6259, -13.4048], [-42.6804, -13.4786], [-42.6862, -13.4625], [-42.699, -13.4591], [-42.6959, -13.4511], [-42.7205, -13.4331], [-42.7157, -13.4173], [-42.7275, -13.4178]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Macururé"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.9653, -9.6391], [-39.1101, -9.6257], [-39.1173, -9.6457], [-39.1441, -9.6533], [-39.1704, -9.6392], [-39.1467, -9.6279], [-39.1401, -9.6016], [-39.0923, -9.5942], [-39.0709, -9.5637], [-39.0609, -9.5621], [-39.0512, -9.5712], [-39.0355, -9.562], [-39.0275, -9.5693], [-39.0, -9.5679], [-38.9842, -9.5313], [-38.9806, -9.4959], [-38.9712, -9.4946], [-38.9571, -9.4636], [-38.9547, -9.4493], [-38.9699, -9.4323], [-38.97, -9.4184], [-38.9852, -9.4044], [-39.0, -9.368], [-39.028, -9.3462], [-39.0536, -9.2807], [-39.0632, -9.2328], [-39.0793, -9.2255], [-39.0804, -9.1872], [-39.0665, -9.1717], [-39.0722, -9.1623], [-39.0654, -9.1296], [-39.0747, -9.0952], [-39.1001, -9.0799], [-39.1109, -9.0608], [-39.0965, -9.0165], [-38.9822, -8.8704], [-38.6835, -9.2161], [-38.6748, -9.2939], [-38.6473, -9.3239], [-38.655, -9.3378], [-38.6828, -9.3548], [-38.707, -9.389], [-38.6971, -9.3947], [-38.6982, -9.4085], [-38.6834, -9.4349], [-38.7151, -9.4562], [-38.721, -9.4809], [-38.7852, -9.5381], [-38.7848, -9.6468], [-38.809, -9.6547], [-38.8469, -9.6322], [-38.9653, -9.6391]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Madre de Deus"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.5879, -12.7339], [-38.5879, -12.754], [-38.6952, -12.7541], [-38.6872, -12.7265], [-38.6113, -12.7263], [-38.5996, -12.7359], [-38.5879, -12.7339]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Maetinga"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.5469, -14.8141], [-41.5528, -14.7893], [-41.5651, -14.786], [-41.5851, -14.7289], [-41.61, -14.6099], [-41.6552, -14.5781], [-41.6648, -14.5449], [-41.6526, -14.5151], [-41.6376, -14.5092], [-41.4345, -14.5514], [-41.428, -14.5659], [-41.4472, -14.5946], [-41.4004, -14.6398], [-41.3998, -14.6639], [-41.3876, -14.6844], [-41.3982, -14.7036], [-41.394, -14.7675], [-41.4091, -14.7672], [-41.4207, -14.7532], [-41.4626, -14.7827], [-41.4519, -14.7888], [-41.4524, -14.8053], [-41.4627, -14.7945], [-41.475, -14.7939], [-41.5027, -14.8234], [-41.5108, -14.8235], [-41.5138, -14.811], [-41.521, -14.8154], [-41.5188, -14.8053], [-41.5469, -14.8141]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Maiquinique"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1672, -15.6425], [-40.1846, -15.6855], [-40.1792, -15.6973], [-40.1884, -15.7078], [-40.1772, -15.726], [-40.1951, -15.7274], [-40.1988, -15.7593], [-40.2329, -15.7564], [-40.2422, -15.7826], [-40.2376, -15.8051], [-40.2747, -15.818], [-40.2827, -15.808], [-40.3361, -15.8243], [-40.3392, -15.8168], [-40.3567, -15.813], [-40.3715, -15.8144], [-40.3769, -15.8235], [-40.3825, -15.8145], [-40.3923, -15.8199], [-40.4282, -15.8017], [-40.4325, -15.7787], [-40.4496, -15.7577], [-40.4356, -15.7557], [-40.417, -15.7763], [-40.4003, -15.7635], [-40.3555, -15.7558], [-40.3787, -15.7133], [-40.3538, -15.7014], [-40.3454, -15.6756], [-40.3589, -15.6594], [-40.3456, -15.6527], [-40.3326, -15.6311], [-40.3472, -15.6052], [-40.3497, -15.5743], [-40.3227, -15.5828], [-40.3178, -15.6141], [-40.297, -15.6032], [-40.3001, -15.5806], [-40.2847, -15.5969], [-40.2718, -15.5568], [-40.2671, -15.4778], [-40.2504, -15.4832], [-40.2345, -15.526], [-40.2018, -15.544], [-40.1936, -15.5379], [-40.1865, -15.548], [-40.1713, -15.5445], [-40.1653, -15.5286], [-40.1481, -15.5211], [-40.1474, -15.5113], [-40.1398, -15.5184], [-40.1337, -15.5143], [-40.1392, -15.5378], [-40.1339, -15.5966], [-40.1746, -15.6215], [-40.1672, -15.6425]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mairi"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9948, -11.8], [-40.0192, -11.8062], [-40.0241, -11.8138], [-40.0155, -11.8324], [-40.0386, -11.8321], [-40.0382, -11.8501], [-40.0589, -11.8396], [-40.0733, -11.8474], [-40.1214, -11.8504], [-40.1374, -11.84], [-40.1616, -11.8491], [-40.1958, -11.8357], [-40.1931, -11.828], [-40.2969, -11.8098], [-40.3145, -11.8235], [-40.3331, -11.8196], [-40.3411, -11.8297], [-40.3638, -11.8279], [-40.3703, -11.7555], [-40.3571, -11.7412], [-40.3623, -11.7005], [-40.3534, -11.6758], [-40.3633, -11.67], [-40.3707, -11.6162], [-40.3412, -11.6024], [-40.3375, -11.5872], [-40.326, -11.6109], [-40.2679, -11.6087], [-40.2554, -11.5966], [-40.2431, -11.6121], [-40.2308, -11.6053], [-40.1773, -11.6425], [-40.1376, -11.6427], [-40.0703, -11.6629], [-40.0388, -11.6974], [-39.9359, -11.6974], [-39.9198, -11.6874], [-39.9086, -11.7206], [-39.9708, -11.7554], [-39.9985, -11.7799], [-39.9948, -11.8]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Malhada"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.7555, -14.7008], [-43.7857, -14.6857], [-43.8592, -14.6743], [-43.8733, -14.6536], [-43.8831, -14.654], [-43.8771, -14.6403], [-43.8858, -14.6354], [-43.8746, -14.6368], [-43.8818, -14.6294], [-43.8701, -14.6128], [-43.8769, -14.6092], [-43.875, -14.5932], [-43.8814, -14.5901], [-43.884, -14.5995], [-43.8872, -14.5852], [-43.8772, -14.5633], [-43.8739, -14.5206], [-43.832, -14.443], [-43.8194, -14.3893], [-43.6973, -14.2097], [-43.6572, -14.0475], [-43.6563, -14.0098], [-43.6252, -13.9523], [-43.6244, -13.9199], [-43.6138, -13.8954], [-43.6165, -13.8413], [-43.5871, -13.8122], [-43.5926, -13.7633], [-43.5625, -13.7424], [-43.5484, -13.7122], [-43.5603, -13.6615], [-43.5568, -13.6445], [-43.5185, -13.5819], [-43.4671, -13.5671], [-43.4455, -13.5425], [-43.4426, -13.5593], [-43.4761, -13.6262], [-43.4737, -13.6428], [-43.4824, -13.6517], [-43.4993, -13.7334], [-43.5156, -13.7459], [-43.5271, -13.7696], [-43.5377, -13.7724], [-43.5452, -13.7939], [-43.5167, -13.7929], [-43.5112, -13.8153], [-43.4802, -13.8321], [-43.4825, -13.8505], [-43.4726, -13.8521], [-43.4596, -13.872], [-43.4395, -13.8762], [-43.4877, -14.0906], [-43.4563, -14.1661], [-43.4807, -14.1765], [-43.5699, -14.1819], [-43.5791, -14.2375], [-43.5753, -14.2839], [-43.5961, -14.2855], [-43.6999, -14.353], [-43.7198, -14.4], [-43.6974, -14.4223], [-43.6714, -14.494], [-43.6605, -14.505], [-43.6513, -14.5514], [-43.629, -14.5521], [-43.6456, -14.6219], [-43.6605, -14.6381], [-43.6572, -14.6721], [-43.6769, -14.6915], [-43.6793, -14.7079], [-43.7102, -14.7161], [-43.7286, -14.6986], [-43.7555, -14.7008]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Malhada de Pedras"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.9318, -14.4194], [-41.953, -14.3899], [-41.9673, -14.2928], [-41.9806, -14.2867], [-41.9774, -14.2704], [-41.9861, -14.2548], [-41.9687, -14.25], [-41.9685, -14.234], [-41.9242, -14.2278], [-41.8003, -14.261], [-41.7637, -14.2558], [-41.7178, -14.4249], [-41.7209, -14.4464], [-41.6968, -14.4571], [-41.6937, -14.4761], [-41.8227, -14.466], [-41.9318, -14.4194]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Manoel Vitorino"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2109, -14.1257], [-40.1849, -14.1217], [-40.1754, -14.1342], [-40.1923, -14.2231], [-40.1811, -14.2241], [-40.1959, -14.2394], [-40.2982, -14.2761], [-40.3287, -14.2828], [-40.3526, -14.274], [-40.3545, -14.2903], [-40.3703, -14.2939], [-40.357, -14.3105], [-40.3802, -14.3], [-40.3794, -14.267], [-40.4182, -14.2722], [-40.4541, -14.257], [-40.466, -14.2653], [-40.4733, -14.2538], [-40.4705, -14.2359], [-40.4922, -14.2256], [-40.4888, -14.2021], [-40.5756, -14.1799], [-40.6514, -14.14], [-40.6787, -14.1457], [-40.6874, -14.1191], [-40.8691, -14.0314], [-40.8611, -14.0247], [-40.8865, -13.984], [-40.9317, -13.9815], [-40.9342, -13.9615], [-40.9463, -13.9554], [-40.9498, -13.9063], [-40.9246, -13.9207], [-40.9116, -13.9139], [-40.9133, -13.9016], [-40.9272, -13.9048], [-40.9364, -13.895], [-40.9057, -13.8861], [-40.8794, -13.8439], [-40.8504, -13.8503], [-40.7904, -13.8342], [-40.7361, -13.8358], [-40.7296, -13.8285], [-40.7195, -13.8425], [-40.6954, -13.8378], [-40.6772, -13.8505], [-40.648, -13.8357], [-40.6074, -13.8666], [-40.5569, -13.8728], [-40.535, -13.866], [-40.5276, -13.8879], [-40.5054, -13.8867], [-40.5102, -13.9105], [-40.522, -13.9199], [-40.5155, -13.9224], [-40.5174, -13.9396], [-40.5099, -13.9498], [-40.3493, -14.0329], [-40.3364, -14.0141], [-40.3174, -14.0059], [-40.2482, -14.0424], [-40.2321, -14.031], [-40.2111, -14.0392], [-40.2072, -14.07], [-40.2199, -14.0721], [-40.2148, -14.0863], [-40.2218, -14.1022], [-40.2109, -14.1257]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mansidão"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.8617, -11.2808], [-43.8303, -11.3458], [-43.8429, -11.352], [-43.8413, -11.3588], [-43.8567, -11.3657], [-43.8781, -11.3541], [-43.8899, -11.3642], [-43.9112, -11.3651], [-43.9207, -11.3458], [-43.9263, -11.3704], [-43.9457, -11.3642], [-43.9554, -11.377], [-43.986, -11.3812], [-43.9736, -11.398], [-44.0002, -11.3973], [-43.9886, -11.4124], [-43.9949, -11.4227], [-44.0103, -11.4111], [-44.0198, -11.4276], [-44.0349, -11.4222], [-44.0313, -11.4442], [-44.0534, -11.4285], [-44.0685, -11.4397], [-44.0802, -11.4206], [-44.0873, -11.4274], [-44.0906, -11.4202], [-44.1206, -11.4189], [-44.1191, -11.4378], [-44.1482, -11.4302], [-44.1469, -11.4379], [-44.1681, -11.4571], [-44.1745, -11.4489], [-44.1827, -11.4567], [-44.1933, -11.4501], [-44.1952, -11.4604], [-44.2082, -11.459], [-44.2152, -11.4693], [-44.2258, -11.4518], [-44.238, -11.4717], [-44.2512, -11.4617], [-44.2631, -11.4783], [-44.2769, -11.4719], [-44.2848, -11.4822], [-44.2897, -11.472], [-44.2991, -11.4853], [-44.3056, -11.4781], [-44.3212, -11.488], [-44.3341, -11.4828], [-44.3385, -11.4936], [-44.35, -11.4781], [-44.3435, -11.4793], [-44.3419, -11.4651], [-44.3514, -11.4446], [-44.3769, -11.4432], [-44.3713, -11.4331], [-44.3775, -11.4338], [-44.3796, -11.4155], [-44.3918, -11.4192], [-44.3916, -11.3966], [-44.4111, -11.381], [-44.4175, -11.3635], [-44.437, -11.3883], [-44.4642, -11.3883], [-44.4742, -11.4069], [-44.4954, -11.4039], [-44.3523, -11.2294], [-44.2714, -11.163], [-44.2191, -11.0869], [-44.2259, -11.0593], [-44.2188, -11.0289], [-44.1618, -10.9574], [-44.1643, -10.9477], [-44.1468, -10.9226], [-44.139, -10.8347], [-44.1201, -10.8258], [-44.1182, -10.8094], [-44.1082, -10.8083], [-44.1655, -10.6429], [-44.1313, -10.6349], [-44.1146, -10.6024], [-44.1008, -10.5917], [-44.0834, -10.5891], [-44.0582, -10.6218], [-43.997, -10.6405], [-43.9918, -10.6667], [-43.9434, -10.7121], [-43.9201, -10.7654], [-43.9204, -10.7804], [-43.9083, -10.7946], [-43.9077, -10.8036], [-43.921, -10.8129], [-43.9201, -10.8272], [-43.9007, -10.8571], [-43.9222, -10.8746], [-43.9244, -10.8993], [-43.9425, -10.9074], [-43.9628, -10.9316], [-44.0076, -10.9362], [-44.0259, -10.9531], [-44.0003, -10.9982], [-43.9261, -11.0819], [-43.8617, -11.2808]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Maracás"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2778, -13.3456], [-40.29, -13.3563], [-40.2872, -13.3789], [-40.2977, -13.4149], [-40.3292, -13.4855], [-40.3592, -13.5082], [-40.4029, -13.574], [-40.424, -13.5892], [-40.4398, -13.5835], [-40.4387, -13.5994], [-40.4209, -13.6168], [-40.4223, -13.6267], [-40.4488, -13.6325], [-40.4507, -13.6566], [-40.4765, -13.6422], [-40.499, -13.6499], [-40.4871, -13.6766], [-40.4741, -13.6785], [-40.4816, -13.7003], [-40.4988, -13.7164], [-40.5299, -13.7179], [-40.5376, -13.7288], [-40.5195, -13.7887], [-40.4397, -13.8646], [-40.5149, -13.8893], [-40.529, -13.8868], [-40.535, -13.866], [-40.5569, -13.8728], [-40.6074, -13.8666], [-40.6461, -13.8365], [-40.6653, -13.8364], [-40.6781, -13.8256], [-40.7042, -13.7966], [-40.6973, -13.7818], [-40.703, -13.7645], [-40.7281, -13.7521], [-40.7155, -13.747], [-40.726, -13.7221], [-40.7181, -13.7102], [-40.725, -13.6918], [-40.7066, -13.6822], [-40.7134, -13.6682], [-40.7011, -13.645], [-40.7102, -13.6303], [-40.6898, -13.6094], [-40.6869, -13.5483], [-40.6965, -13.5335], [-40.697, -13.5069], [-40.7375, -13.4636], [-40.7291, -13.4275], [-40.7714, -13.3982], [-40.7844, -13.3691], [-40.7244, -13.2767], [-40.7197, -13.239], [-40.6273, -13.1826], [-40.5848, -13.2153], [-40.5254, -13.1834], [-40.4061, -13.2901], [-40.2778, -13.3456]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Maragogipe"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.8854, -12.9464], [-38.9144, -12.9319], [-38.9187, -12.9144], [-38.9312, -12.9117], [-38.9351, -12.9003], [-38.9464, -12.902], [-38.9798, -12.8434], [-38.9973, -12.8359], [-39.0133, -12.8456], [-39.0222, -12.8342], [-39.0432, -12.8313], [-39.0518, -12.8371], [-39.045, -12.8561], [-39.0492, -12.8731], [-39.036, -12.8791], [-39.0363, -12.8986], [-39.02, -12.9332], [-39.0264, -12.939], [-39.0394, -12.9051], [-39.0692, -12.8725], [-39.0752, -12.852], [-39.0677, -12.8128], [-39.0452, -12.7916], [-39.0504, -12.7518], [-39.045, -12.7345], [-39.0077, -12.7296], [-39.008, -12.7109], [-38.996, -12.7023], [-38.9659, -12.695], [-38.9532, -12.7035], [-38.9395, -12.7006], [-38.9266, -12.7283], [-38.9022, -12.7376], [-38.8847, -12.7546], [-38.8598, -12.7959], [-38.8611, -12.8254], [-38.8283, -12.8514], [-38.8019, -12.8385], [-38.8065, -12.8711], [-38.8176, -12.8746], [-38.8201, -12.8861], [-38.8112, -12.9176], [-38.8351, -12.921], [-38.823, -12.9483], [-38.8298, -12.956], [-38.8385, -12.9449], [-38.8719, -12.9394], [-38.8854, -12.9464]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Maraú"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.413, -14.2362], [-39.4442, -14.2415], [-39.4438, -14.1999], [-39.3929, -14.1762], [-39.3724, -14.1749], [-39.3439, -14.1453], [-39.3313, -14.1551], [-39.3258, -14.1454], [-39.275, -14.1378], [-39.2733, -14.1297], [-39.2619, -14.1304], [-39.2458, -14.116], [-39.2396, -14.1224], [-39.2186, -14.1099], [-39.1655, -14.1022], [-39.1435, -14.0916], [-39.0974, -14.1108], [-39.0696, -14.1106], [-39.0591, -14.1033], [-39.05, -14.1089], [-38.9882, -14.0806], [-38.9819, -14.0501], [-39.0062, -14.0256], [-38.9864, -13.9784], [-39.0005, -13.9268], [-38.9861, -13.8921], [-38.9668, -13.8875], [-38.9517, -13.8724], [-38.9363, -13.8867], [-38.928, -13.9418], [-38.9549, -14.0789], [-38.9965, -14.2345], [-39.0075, -14.2358], [-39.0077, -14.2244], [-39.0192, -14.2296], [-39.0276, -14.2473], [-39.0474, -14.2522], [-39.0767, -14.2453], [-39.1192, -14.2531], [-39.1606, -14.2749], [-39.2227, -14.2642], [-39.263, -14.2907], [-39.3029, -14.2666], [-39.3181, -14.2784], [-39.3234, -14.2546], [-39.413, -14.2362]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Marcionílio Souza"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.7244, -13.2767], [-40.7836, -13.3675], [-40.8005, -13.3487], [-40.8011, -13.3338], [-40.8357, -13.3157], [-40.8449, -13.3194], [-40.8485, -13.3122], [-40.8547, -13.3215], [-40.8623, -13.3183], [-40.8752, -13.2928], [-40.8711, -13.2762], [-40.9164, -13.2357], [-40.9197, -13.209], [-40.722, -13.0207], [-40.7089, -13.0165], [-40.6877, -13.0245], [-40.6637, -13.0059], [-40.6372, -12.9974], [-40.6053, -12.9975], [-40.6011, -13.0056], [-40.5742, -13.0028], [-40.5331, -12.9801], [-40.5222, -12.9589], [-40.5094, -12.9671], [-40.508, -12.9462], [-40.4962, -12.9515], [-40.4813, -12.942], [-40.4886, -12.9487], [-40.4718, -12.9999], [-40.4158, -13.0875], [-40.4687, -13.113], [-40.5115, -13.1765], [-40.5848, -13.2153], [-40.6273, -13.1826], [-40.7197, -13.239], [-40.7244, -13.2767]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mascote"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3723, -15.8224], [-39.3869, -15.8249], [-39.3908, -15.8001], [-39.3991, -15.7942], [-39.4269, -15.8033], [-39.4388, -15.7936], [-39.4433, -15.8091], [-39.4557, -15.8121], [-39.4679, -15.8341], [-39.485, -15.8392], [-39.4894, -15.8202], [-39.5149, -15.809], [-39.528, -15.8177], [-39.5729, -15.7927], [-39.5486, -15.7913], [-39.5689, -15.7663], [-39.5366, -15.7519], [-39.5309, -15.7305], [-39.5435, -15.713], [-39.5339, -15.6957], [-39.5443, -15.666], [-39.5374, -15.6254], [-39.5102, -15.5999], [-39.5, -15.5667], [-39.4773, -15.5512], [-39.4712, -15.5559], [-39.4763, -15.5694], [-39.4649, -15.5795], [-39.4437, -15.5813], [-39.429, -15.5662], [-39.4092, -15.5657], [-39.4069, -15.552], [-39.4301, -15.5391], [-39.4273, -15.5278], [-39.4402, -15.5245], [-39.4331, -15.5148], [-39.435, -15.4882], [-39.4196, -15.4641], [-39.4041, -15.4728], [-39.3856, -15.4717], [-39.3777, -15.4562], [-39.3601, -15.4905], [-39.3514, -15.4893], [-39.3102, -15.522], [-39.3043, -15.5502], [-39.2746, -15.5643], [-39.2849, -15.5657], [-39.2924, -15.58], [-39.3057, -15.5805], [-39.3053, -15.5932], [-39.3437, -15.6156], [-39.3414, -15.6224], [-39.3304, -15.6275], [-39.3012, -15.6111], [-39.2852, -15.6307], [-39.2616, -15.6344], [-39.29, -15.6384], [-39.3184, -15.6563], [-39.3491, -15.6883], [-39.3509, -15.7058], [-39.366, -15.7122], [-39.3661, -15.7447], [-39.342, -15.7484], [-39.3178, -15.8254], [-39.344, -15.8467], [-39.3581, -15.8468], [-39.3723, -15.8224]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mata de São João"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.3206, -12.577], [-38.3358, -12.5801], [-38.3475, -12.5733], [-38.346, -12.54], [-38.3784, -12.5387], [-38.3668, -12.5093], [-38.3736, -12.5094], [-38.3848, -12.4826], [-38.3173, -12.4348], [-38.3224, -12.4573], [-38.2878, -12.4467], [-38.2591, -12.4152], [-38.229, -12.4165], [-38.1931, -12.403], [-38.1834, -12.4126], [-38.142, -12.372], [-38.1262, -12.3801], [-38.1211, -12.3966], [-38.1034, -12.3955], [-38.1046, -12.4128], [-38.0885, -12.4263], [-38.0978, -12.4362], [-38.0799, -12.4553], [-38.0653, -12.4513], [-38.0406, -12.4624], [-37.9868, -12.4137], [-37.9514, -12.403], [-37.9432, -12.374], [-37.9314, -12.3715], [-37.9238, -12.3837], [-37.893, -12.3833], [-37.8933, -12.4082], [-37.9719, -12.5192], [-38.0015, -12.578], [-38.0302, -12.5972], [-38.047, -12.5843], [-38.0436, -12.5625], [-38.0539, -12.5629], [-38.0694, -12.5362], [-38.0632, -12.5296], [-38.0732, -12.5023], [-38.065, -12.4965], [-38.0671, -12.468], [-38.0994, -12.4797], [-38.0966, -12.5016], [-38.1114, -12.5112], [-38.1409, -12.4977], [-38.1557, -12.503], [-38.1621, -12.4891], [-38.1772, -12.4881], [-38.1819, -12.4792], [-38.1727, -12.4628], [-38.1943, -12.453], [-38.2126, -12.4592], [-38.2248, -12.4767], [-38.2444, -12.4714], [-38.2478, -12.4977], [-38.2391, -12.5156], [-38.2238, -12.5218], [-38.2153, -12.5693], [-38.2311, -12.5664], [-38.2496, -12.5757], [-38.2524, -12.5996], [-38.2731, -12.6112], [-38.3206, -12.577]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Matina"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.8835, -13.9536], [-42.8939, -13.9449], [-42.9176, -13.9573], [-42.9534, -13.9567], [-42.9806, -13.9411], [-42.9939, -13.9434], [-43.0347, -13.9163], [-43.1045, -13.9317], [-43.1331, -13.8876], [-43.1386, -13.8442], [-43.1262, -13.8316], [-43.1084, -13.8302], [-43.1159, -13.8203], [-43.0936, -13.7847], [-43.0688, -13.7743], [-43.0614, -13.7791], [-43.055, -13.7592], [-43.0286, -13.7342], [-42.9437, -13.753], [-42.7728, -13.7466], [-42.7802, -13.856], [-42.7906, -13.8731], [-42.78, -13.8976], [-42.7921, -13.9243], [-42.789, -13.9381], [-42.8124, -13.9762], [-42.845, -13.9658], [-42.8547, -13.9554], [-42.8835, -13.9536]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Medeiros Neto"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.5209, -17.4583], [-40.5206, -17.4448], [-40.5542, -17.4356], [-40.5701, -17.4159], [-40.5975, -17.4206], [-40.6235, -17.406], [-40.5987, -17.3896], [-40.5989, -17.3645], [-40.6058, -17.36], [-40.5927, -17.3455], [-40.603, -17.3406], [-40.6065, -17.324], [-40.5948, -17.3236], [-40.5722, -17.2948], [-40.5475, -17.2836], [-40.4366, -17.2723], [-40.4278, -17.2653], [-40.3949, -17.2692], [-40.3729, -17.2581], [-40.3575, -17.2654], [-40.2981, -17.2597], [-40.2814, -17.2466], [-40.2178, -17.2473], [-40.1988, -17.2296], [-40.1635, -17.2491], [-40.1316, -17.2466], [-40.1279, -17.2545], [-40.0985, -17.2561], [-40.0767, -17.2735], [-40.077, -17.2602], [-40.0645, -17.2631], [-40.0458, -17.3092], [-40.0287, -17.3249], [-40.0174, -17.3255], [-39.9991, -17.367], [-39.9691, -17.3829], [-39.9334, -17.4338], [-39.9361, -17.4648], [-39.9684, -17.4582], [-39.9775, -17.4662], [-40.0201, -17.466], [-40.0337, -17.4788], [-40.0485, -17.4743], [-40.0593, -17.4528], [-40.0725, -17.4612], [-40.1026, -17.4561], [-40.1037, -17.4439], [-40.1141, -17.4498], [-40.1512, -17.448], [-40.1646, -17.4331], [-40.1887, -17.4324], [-40.2066, -17.441], [-40.2182, -17.435], [-40.2223, -17.4077], [-40.3135, -17.4155], [-40.3271, -17.3956], [-40.3396, -17.4062], [-40.3548, -17.4518], [-40.3915, -17.4533], [-40.3958, -17.4617], [-40.4141, -17.4652], [-40.4265, -17.4883], [-40.4396, -17.4836], [-40.4633, -17.4994], [-40.4885, -17.4886], [-40.5209, -17.4583]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Miguel Calmon"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.3707, -11.6162], [-40.3869, -11.6008], [-40.3907, -11.6161], [-40.407, -11.6081], [-40.4295, -11.6186], [-40.4469, -11.6172], [-40.4666, -11.6022], [-40.4905, -11.6143], [-40.491, -11.631], [-40.5229, -11.631], [-40.5286, -11.6085], [-40.5218, -11.6024], [-40.5293, -11.5916], [-40.5197, -11.5806], [-40.5234, -11.5744], [-40.5572, -11.5783], [-40.5686, -11.5648], [-40.5983, -11.5515], [-40.6006, -11.5656], [-40.6258, -11.5565], [-40.6653, -11.5622], [-40.6746, -11.5509], [-40.7201, -11.5405], [-40.7376, -11.5035], [-40.7983, -11.4772], [-40.8635, -11.4145], [-40.9461, -11.2851], [-40.8647, -11.2608], [-40.7457, -11.2666], [-40.686, -11.2117], [-40.6041, -11.2757], [-40.5821, -11.3084], [-40.5601, -11.3123], [-40.546, -11.3044], [-40.5066, -11.3717], [-40.4901, -11.3742], [-40.4826, -11.386], [-40.4595, -11.3874], [-40.4421, -11.3584], [-40.4134, -11.3642], [-40.3834, -11.4012], [-40.3088, -11.4348], [-40.3687, -11.4819], [-40.3839, -11.5052], [-40.3707, -11.6162]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Milagres"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7108, -12.9761], [-39.7474, -13.0128], [-39.7554, -12.9998], [-39.7804, -12.9949], [-39.7833, -12.9825], [-39.8153, -12.9801], [-39.8168, -12.9721], [-39.8496, -12.9641], [-39.8768, -12.9365], [-39.8863, -12.943], [-39.8984, -12.9354], [-39.8998, -12.8746], [-39.9281, -12.8171], [-39.8942, -12.7534], [-39.8557, -12.7956], [-39.8467, -12.7964], [-39.8346, -12.8204], [-39.7992, -12.8412], [-39.7903, -12.827], [-39.7716, -12.8543], [-39.7275, -12.877], [-39.7127, -12.8621], [-39.6787, -12.8873], [-39.6661, -12.9155], [-39.6575, -12.9098], [-39.6599, -12.9269], [-39.6498, -12.918], [-39.6434, -12.9212], [-39.6498, -12.9277], [-39.6377, -12.9302], [-39.64, -12.9352], [-39.6604, -12.9425], [-39.6727, -12.9603], [-39.666, -12.9767], [-39.6899, -12.997], [-39.7108, -12.9761]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mirangaba"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.6879, -10.9419], [-40.7043, -10.9528], [-40.7189, -10.9504], [-40.7213, -10.937], [-40.7066, -10.9178], [-40.7559, -10.8845], [-40.7705, -10.856], [-40.7986, -10.8464], [-40.8202, -10.8046], [-40.836, -10.7916], [-40.8898, -10.8025], [-41.0062, -10.7299], [-41.101, -10.7133], [-41.0812, -10.6957], [-41.0797, -10.6759], [-41.0888, -10.6703], [-41.1145, -10.675], [-41.111, -10.6577], [-40.9406, -10.601], [-40.9126, -10.6078], [-40.8787, -10.5906], [-40.8717, -10.5959], [-40.818, -10.5924], [-40.7996, -10.608], [-40.7921, -10.5983], [-40.7643, -10.5917], [-40.7471, -10.6336], [-40.5957, -10.6835], [-40.5464, -10.6623], [-40.5419, -10.6808], [-40.5492, -10.6996], [-40.5072, -10.713], [-40.4838, -10.6845], [-40.4708, -10.7146], [-40.4839, -10.7509], [-40.4721, -10.7651], [-40.4684, -10.7571], [-40.4549, -10.76], [-40.4454, -10.7521], [-40.4611, -10.8127], [-40.4596, -10.8216], [-40.4444, -10.8259], [-40.4447, -10.8349], [-40.453, -10.8361], [-40.4502, -10.854], [-40.4626, -10.8678], [-40.4755, -10.9228], [-40.4913, -10.9393], [-40.4724, -10.964], [-40.4663, -10.9541], [-40.4576, -10.9582], [-40.4817, -11.0494], [-40.5293, -11.0155], [-40.5354, -11.0218], [-40.5482, -11.019], [-40.5914, -10.9871], [-40.6879, -10.9419]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mirante"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.6767, -14.3304], [-40.6775, -14.3093], [-40.8225, -14.2525], [-40.827, -14.2422], [-40.8719, -14.2156], [-41.0107, -14.16], [-41.0204, -14.165], [-41.0402, -14.1594], [-41.0397, -14.1434], [-41.0241, -14.1432], [-41.0146, -14.1314], [-41.0248, -14.1203], [-41.0258, -14.0949], [-41.0147, -14.0881], [-41.0228, -14.0727], [-40.9998, -14.0676], [-41.0161, -14.052], [-40.9782, -14.0252], [-41.0016, -14.0089], [-40.9796, -13.9794], [-40.9825, -13.966], [-40.9756, -13.9569], [-40.9831, -13.9476], [-40.96, -13.9381], [-40.963, -13.9211], [-40.951, -13.907], [-40.9463, -13.9554], [-40.9342, -13.9615], [-40.9317, -13.9815], [-40.8865, -13.984], [-40.8611, -14.0247], [-40.8691, -14.0314], [-40.6874, -14.1191], [-40.6787, -14.1457], [-40.6514, -14.14], [-40.5756, -14.1799], [-40.4888, -14.2021], [-40.4922, -14.2256], [-40.4705, -14.2359], [-40.4733, -14.2538], [-40.4655, -14.2657], [-40.4541, -14.257], [-40.4182, -14.2722], [-40.3931, -14.2646], [-40.3853, -14.2719], [-40.3933, -14.2739], [-40.392, -14.2847], [-40.4124, -14.2814], [-40.4332, -14.2983], [-40.4409, -14.2927], [-40.4652, -14.3102], [-40.4737, -14.308], [-40.5052, -14.3376], [-40.5407, -14.3173], [-40.6377, -14.3011], [-40.6767, -14.3304]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Monte Santo"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4326, -10.6193], [-39.4783, -10.5685], [-39.5295, -10.57], [-39.543, -10.5821], [-39.5543, -10.5818], [-39.594, -10.5538], [-39.6452, -10.5431], [-39.7682, -10.5386], [-39.7607, -10.523], [-39.7648, -10.5118], [-39.7562, -10.5051], [-39.765, -10.4977], [-39.7637, -10.4777], [-39.7559, -10.4734], [-39.7528, -10.44], [-39.7451, -10.4379], [-39.7313, -10.4099], [-39.7393, -10.349], [-39.7139, -10.3185], [-39.7168, -10.2775], [-39.7443, -10.2428], [-39.7344, -10.2073], [-39.7287, -10.1156], [-39.7374, -10.0644], [-39.7159, -10.0674], [-39.6536, -10.1001], [-39.6366, -10.1214], [-39.5886, -10.1251], [-39.5597, -10.1068], [-39.5643, -10.1217], [-39.5536, -10.1379], [-39.5544, -10.1518], [-39.5409, -10.1489], [-39.5352, -10.1557], [-39.5257, -10.1884], [-39.4549, -10.1724], [-39.3714, -10.1718], [-39.3223, -10.1965], [-39.3242, -10.1881], [-39.2355, -10.1943], [-39.2283, -10.2259], [-39.2026, -10.2371], [-39.1854, -10.2548], [-39.1827, -10.2756], [-39.1678, -10.2978], [-39.1831, -10.3148], [-39.1705, -10.3196], [-39.1608, -10.3658], [-39.143, -10.4048], [-39.1499, -10.4266], [-39.1597, -10.4182], [-39.1902, -10.4266], [-39.18, -10.4391], [-39.152, -10.4512], [-39.1557, -10.4652], [-39.1473, -10.4838], [-39.1564, -10.5565], [-39.1652, -10.5735], [-39.1815, -10.581], [-39.1806, -10.5932], [-39.1898, -10.5947], [-39.1971, -10.5842], [-39.2329, -10.6099], [-39.2364, -10.6362], [-39.253, -10.6606], [-39.2472, -10.666], [-39.2593, -10.6698], [-39.2715, -10.6969], [-39.2768, -10.6828], [-39.2704, -10.6779], [-39.3682, -10.6545], [-39.4326, -10.6193]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Morpará"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.8729, -11.964], [-42.9026, -11.9623], [-42.9202, -11.9732], [-43.1366, -12.0195], [-43.1442, -11.9629], [-43.1708, -11.9365], [-43.1645, -11.9008], [-43.1864, -11.8903], [-43.1929, -11.8071], [-43.2136, -11.8111], [-43.2268, -11.7819], [-43.2345, -11.7153], [-43.2458, -11.7059], [-43.2384, -11.6987], [-43.2411, -11.6897], [-43.2262, -11.6767], [-43.2433, -11.6575], [-43.2569, -11.6638], [-43.2647, -11.654], [-43.2825, -11.6545], [-43.276, -11.6354], [-43.2923, -11.5888], [-43.2806, -11.5698], [-43.2861, -11.548], [-43.2645, -11.4833], [-43.2252, -11.4988], [-43.0568, -11.5285], [-43.055, -11.5604], [-43.0397, -11.5555], [-43.02, -11.5703], [-43.0035, -11.597], [-42.9811, -11.5968], [-42.9538, -11.6244], [-42.9345, -11.6286], [-42.9398, -11.586], [-42.9211, -11.5789], [-42.871, -11.6131], [-42.8532, -11.6124], [-42.8396, -11.6217], [-42.7884, -11.6905], [-42.7428, -11.7055], [-42.7366, -11.7144], [-42.7451, -11.7147], [-42.755, -11.7366], [-42.7881, -11.7393], [-42.7835, -11.7467], [-42.8206, -11.7762], [-42.8369, -11.7732], [-42.8612, -11.794], [-42.8135, -11.941], [-42.8729, -11.964]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Morro do Chapéu"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.0489, -11.9698], [-41.0635, -11.9317], [-41.0861, -11.9192], [-41.1094, -11.9449], [-41.0999, -11.9568], [-41.2555, -11.9024], [-41.2439, -11.8392], [-41.2494, -11.814], [-41.3217, -11.7981], [-41.3261, -11.7843], [-41.3468, -11.7767], [-41.393, -11.7716], [-41.3651, -11.6957], [-41.3757, -11.6938], [-41.4352, -11.6355], [-41.5575, -11.5588], [-41.5397, -11.5544], [-41.5408, -11.5378], [-41.5222, -11.5379], [-41.5192, -11.5273], [-41.5051, -11.5267], [-41.4957, -11.5038], [-41.478, -11.5069], [-41.4692, -11.483], [-41.455, -11.4678], [-41.443, -11.4675], [-41.4313, -11.449], [-41.4029, -11.4449], [-41.3922, -11.4165], [-41.3965, -11.394], [-41.3847, -11.3862], [-41.389, -11.3622], [-41.3776, -11.3529], [-41.3818, -11.3389], [-41.3733, -11.3314], [-41.3736, -11.3224], [-41.3815, -11.3222], [-41.3737, -11.3097], [-41.3786, -11.3033], [-41.3641, -11.2802], [-41.3645, -11.271], [-41.3723, -11.2703], [-41.3636, -11.2557], [-41.3667, -11.2396], [-41.3558, -11.2289], [-41.3661, -11.2149], [-41.3686, -11.1422], [-41.3767, -11.1401], [-41.3954, -11.1057], [-41.396, -11.0765], [-41.4084, -11.0695], [-41.4365, -11.0243], [-41.4296, -10.9854], [-41.449, -10.9739], [-41.4832, -10.9882], [-41.4908, -10.9798], [-41.5036, -10.9806], [-41.5091, -10.9686], [-41.5398, -10.9679], [-41.5614, -10.9413], [-41.5677, -10.9033], [-41.6407, -10.8565], [-41.6574, -10.838], [-41.6594, -10.8063], [-41.5985, -10.8078], [-41.5748, -10.7793], [-41.5717, -10.7563], [-41.5563, -10.743], [-41.5354, -10.735], [-41.479, -10.7547], [-41.4535, -10.79], [-41.4419, -10.7855], [-41.4368, -10.7934], [-41.4537, -10.816], [-41.4491, -10.8254], [-41.4611, -10.8316], [-41.4277, -10.866], [-41.2893, -10.9092], [-41.2338, -10.9567], [-41.2307, -10.9683], [-41.2412, -10.9916], [-41.2817, -10.9895], [-41.2968, -11.004], [-41.2964, -11.0173], [-41.3096, -11.0261], [-41.3171, -11.0731], [-41.2947, -11.1153], [-41.2597, -11.1208], [-41.2552, -11.1389], [-41.2446, -11.1456], [-41.1336, -11.1534], [-40.9461, -11.2851], [-40.8635, -11.4145], [-40.7983, -11.4772], [-40.7376, -11.5035], [-40.7261, -11.5342], [-40.7026, -11.5479], [-40.7168, -11.5564], [-40.7184, -11.5686], [-40.729, -11.568], [-40.7926, -11.6945], [-40.8012, -11.7429], [-40.8485, -11.7765], [-40.8848, -11.7576], [-40.9016, -11.8108], [-40.9442, -11.8203], [-40.9597, -11.8429], [-40.9684, -11.8843], [-40.9809, -11.8852], [-40.9371, -11.9294], [-40.8971, -11.9903], [-40.9205, -12.0144], [-40.9725, -12.0164], [-41.0249, -12.0022], [-41.0489, -11.9698]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mortugaba"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.3549, -15.0982], [-42.3745, -15.0713], [-42.3965, -15.078], [-42.4429, -15.0613], [-42.4368, -15.0227], [-42.479, -15.0142], [-42.4736, -14.9674], [-42.464, -14.957], [-42.4313, -14.9557], [-42.4303, -14.9488], [-42.4094, -14.9573], [-42.3806, -14.9479], [-42.3531, -14.9004], [-42.3547, -14.8764], [-42.3462, -14.8691], [-42.1783, -14.8191], [-42.175, -14.8338], [-42.1979, -14.8575], [-42.239, -14.9422], [-42.2367, -14.9606], [-42.2025, -15.0003], [-42.2118, -15.0294], [-42.2253, -15.0458], [-42.2786, -15.055], [-42.2931, -15.0869], [-42.2776, -15.1137], [-42.2826, -15.1179], [-42.3378, -15.081], [-42.3549, -15.0982]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mucugê"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.5902, -13.2683], [-41.5989, -13.2296], [-41.6536, -13.1684], [-41.6348, -13.1587], [-41.6402, -13.1504], [-41.6263, -13.1294], [-41.6489, -13.0807], [-41.6636, -13.0712], [-41.6846, -13.0116], [-41.6997, -12.9949], [-41.6403, -12.8981], [-41.6436, -12.8818], [-41.6297, -12.8657], [-41.621, -12.8277], [-41.6372, -12.7834], [-41.6154, -12.7587], [-41.6054, -12.7115], [-41.4394, -12.71], [-41.3805, -12.8802], [-41.3567, -12.8897], [-41.3414, -12.9218], [-41.3468, -12.9284], [-41.3298, -12.9314], [-41.3225, -12.9481], [-41.3249, -12.973], [-41.3157, -12.9836], [-41.3017, -13.0514], [-41.2819, -13.0633], [-41.2557, -13.0969], [-41.2511, -13.1283], [-41.281, -13.138], [-41.2806, -13.1557], [-41.2646, -13.1668], [-41.2448, -13.1657], [-41.2458, -13.1584], [-41.2331, -13.164], [-41.1984, -13.1926], [-41.1848, -13.2289], [-41.2906, -13.3225], [-41.3349, -13.2989], [-41.3493, -13.2813], [-41.3827, -13.2712], [-41.3993, -13.2244], [-41.4144, -13.2454], [-41.4459, -13.2507], [-41.454, -13.2631], [-41.4537, -13.2958], [-41.437, -13.3288], [-41.4459, -13.3836], [-41.5474, -13.4259], [-41.5522, -13.4093], [-41.6052, -13.4249], [-41.6125, -13.342], [-41.595, -13.2961], [-41.6033, -13.2869], [-41.6024, -13.2713], [-41.5902, -13.2683]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mucuri"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5489, -18.1019], [-39.5875, -18.1491], [-39.6354, -18.2323], [-39.6702, -18.3486], [-39.666, -18.3332], [-39.6742, -18.3247], [-40.2224, -17.9804], [-40.2268, -17.9583], [-40.2598, -17.94], [-40.2635, -17.922], [-40.2127, -17.8958], [-40.1741, -17.8516], [-40.1817, -17.836], [-40.2043, -17.8287], [-40.2045, -17.8053], [-40.2181, -17.7957], [-40.2137, -17.7537], [-40.2237, -17.7343], [-40.2005, -17.7358], [-40.1727, -17.7752], [-40.1447, -17.7876], [-40.1212, -17.7884], [-40.1193, -17.8048], [-40.0794, -17.8287], [-40.0679, -17.8493], [-40.0635, -17.9519], [-40.0576, -17.9602], [-40.0432, -17.9522], [-40.0308, -17.9577], [-40.0337, -17.9702], [-40.0206, -17.9704], [-40.0205, -17.9844], [-39.7402, -17.9893], [-39.709, -17.9982], [-39.6412, -18.0009], [-39.607, -17.9871], [-39.5885, -17.9904], [-39.5752, -17.9777], [-39.517, -17.985], [-39.5079, -17.9775], [-39.508, -17.9856], [-39.4912, -17.9979], [-39.5489, -18.1019]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mulungu do Morro"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.4554, -11.9711], [-41.4447, -11.9861], [-41.4166, -11.998], [-41.4159, -12.0214], [-41.4022, -12.0384], [-41.4076, -12.0489], [-41.3977, -12.0732], [-41.3682, -12.083], [-41.3716, -12.1187], [-41.3549, -12.1684], [-41.4173, -12.145], [-41.4689, -12.108], [-41.4539, -12.099], [-41.6305, -12.0125], [-41.6517, -12.0137], [-41.6811, -11.9912], [-41.6892, -11.9677], [-41.6799, -11.9216], [-41.6486, -11.887], [-41.6223, -11.8324], [-41.5882, -11.8567], [-41.4207, -11.8683], [-41.421, -11.909], [-41.4306, -11.9253], [-41.4255, -11.9341], [-41.4475, -11.9461], [-41.4554, -11.9711]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mundo Novo"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.8736, -12.1257], [-40.909, -12.0596], [-40.8954, -11.9873], [-40.8536, -11.9636], [-40.7958, -11.962], [-40.7719, -11.9939], [-40.7562, -11.9899], [-40.7468, -12.0009], [-40.7303, -11.9998], [-40.6707, -11.9376], [-40.5778, -11.8983], [-40.5994, -11.8843], [-40.6119, -11.8544], [-40.625, -11.8462], [-40.6221, -11.8377], [-40.4844, -11.8246], [-40.4901, -11.8057], [-40.4706, -11.8025], [-40.4481, -11.761], [-40.4336, -11.749], [-40.4502, -11.6993], [-40.4169, -11.6703], [-40.4098, -11.6715], [-40.4098, -11.6625], [-40.3982, -11.6546], [-40.4012, -11.648], [-40.3832, -11.6441], [-40.3822, -11.625], [-40.3707, -11.6162], [-40.3633, -11.67], [-40.3534, -11.6758], [-40.3623, -11.7005], [-40.3571, -11.7412], [-40.3703, -11.7555], [-40.3638, -11.8279], [-40.3547, -11.8318], [-40.3519, -11.8553], [-40.3263, -11.8865], [-40.2949, -11.8933], [-40.2745, -11.9083], [-40.3024, -11.9602], [-40.3335, -11.9768], [-40.3853, -12.0283], [-40.4651, -12.0452], [-40.4638, -12.0683], [-40.4539, -12.0694], [-40.4565, -12.08], [-40.4466, -12.0816], [-40.444, -12.0943], [-40.4556, -12.1107], [-40.4603, -12.1014], [-40.4702, -12.1075], [-40.4779, -12.1016], [-40.4835, -12.1103], [-40.4961, -12.1062], [-40.5019, -12.1164], [-40.5062, -12.0988], [-40.5248, -12.0912], [-40.5562, -12.0945], [-40.5558, -12.0859], [-40.5697, -12.0786], [-40.8736, -12.1257]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Muniz Ferreira"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0482, -13.0152], [-39.0549, -13.0496], [-39.1131, -13.0388], [-39.1171, -13.0581], [-39.1295, -13.0657], [-39.1362, -13.049], [-39.153, -13.0406], [-39.1451, -13.0194], [-39.1496, -13.001], [-39.1325, -12.987], [-39.1088, -12.9964], [-39.1037, -12.9805], [-39.1164, -12.9565], [-39.0425, -12.9505], [-39.0255, -12.9832], [-39.0482, -13.0152]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Muquém do São Francisco"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.5535, -12.5065], [-43.6794, -12.3895], [-43.7054, -12.3844], [-43.7074, -12.3708], [-43.6853, -12.319], [-43.7099, -12.3225], [-43.7307, -12.3102], [-43.7259, -12.2985], [-43.7367, -12.2842], [-43.7673, -12.2807], [-43.7818, -12.258], [-43.8005, -12.2459], [-43.8207, -12.2514], [-43.8523, -12.2423], [-43.8643, -12.2507], [-43.8824, -12.247], [-43.9087, -12.2568], [-43.9292, -12.2448], [-43.9153, -12.2198], [-43.9032, -12.2129], [-43.9094, -12.2029], [-43.8854, -12.1847], [-43.8876, -12.1718], [-43.8666, -12.1587], [-43.8458, -12.1648], [-43.8244, -12.1505], [-43.8152, -12.1372], [-43.8232, -12.122], [-43.7977, -12.1116], [-43.7945, -12.0903], [-43.7317, -12.0481], [-43.7236, -12.0161], [-43.75, -12.0147], [-43.7607, -12.0069], [-43.7451, -11.9792], [-43.7482, -11.9704], [-43.7396, -11.9714], [-43.7392, -11.9484], [-43.7252, -11.9445], [-43.7177, -11.9275], [-43.6925, -11.9078], [-43.7123, -11.8811], [-43.7116, -11.871], [-43.6617, -11.8652], [-43.6318, -11.9315], [-43.5112, -11.9315], [-43.4963, -11.8617], [-43.4624, -11.8273], [-43.4609, -11.8067], [-43.4417, -11.7947], [-43.43, -11.8014], [-43.4071, -11.7821], [-43.38, -11.7858], [-43.3907, -11.7342], [-43.3481, -11.7357], [-43.3492, -11.7983], [-43.3232, -11.8348], [-43.3128, -11.8672], [-43.3541, -11.9089], [-43.3593, -11.9629], [-43.3516, -12.011], [-43.3028, -12.0503], [-43.2822, -12.1357], [-43.2334, -12.1713], [-43.2253, -12.1873], [-43.2634, -12.2209], [-43.2607, -12.2345], [-43.2815, -12.2692], [-43.2796, -12.2864], [-43.2883, -12.3026], [-43.2838, -12.3466], [-43.2528, -12.3801], [-43.258, -12.4309], [-43.2087, -12.5371], [-43.2082, -12.5867], [-43.1884, -12.6134], [-43.1962, -12.6646], [-43.2221, -12.6908], [-43.2296, -12.6851], [-43.2368, -12.6305], [-43.5535, -12.5065]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Muritiba"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0145, -12.6171], [-39.015, -12.6031], [-38.9905, -12.5953], [-38.9795, -12.6025], [-38.9714, -12.6323], [-38.9955, -12.6397], [-39.0222, -12.6369], [-39.0701, -12.6545], [-39.114, -12.6379], [-39.1398, -12.6443], [-39.1778, -12.6302], [-39.1786, -12.5883], [-39.17, -12.5941], [-39.108, -12.5925], [-39.0584, -12.6353], [-39.0145, -12.6171]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Mutuípe"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4261, -13.2659], [-39.4331, -13.2714], [-39.4288, -13.2982], [-39.4346, -13.3021], [-39.446, -13.2878], [-39.4534, -13.2909], [-39.4527, -13.3018], [-39.4777, -13.2971], [-39.4676, -13.3295], [-39.48, -13.3376], [-39.4648, -13.3734], [-39.4845, -13.3804], [-39.4921, -13.4154], [-39.509, -13.4175], [-39.5176, -13.4338], [-39.5467, -13.4415], [-39.5622, -13.4768], [-39.5818, -13.4804], [-39.5873, -13.4699], [-39.5972, -13.4721], [-39.6012, -13.4541], [-39.5934, -13.4498], [-39.5909, -13.4157], [-39.5751, -13.4254], [-39.5562, -13.4176], [-39.5535, -13.3627], [-39.5323, -13.2742], [-39.5348, -13.2418], [-39.5422, -13.2359], [-39.5335, -13.2289], [-39.5426, -13.2184], [-39.5258, -13.2047], [-39.5389, -13.1843], [-39.5117, -13.1778], [-39.5077, -13.1841], [-39.4876, -13.1726], [-39.4662, -13.2], [-39.4606, -13.1894], [-39.4463, -13.1866], [-39.4368, -13.2062], [-39.4446, -13.2247], [-39.4261, -13.2659]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nazaré"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0525, -13.0482], [-39.0479, -13.0145], [-39.0255, -12.9832], [-39.0375, -12.9708], [-39.0417, -12.9512], [-39.0371, -12.9409], [-39.0199, -12.9342], [-39.0363, -12.8986], [-39.036, -12.8791], [-39.0492, -12.8731], [-39.045, -12.8561], [-39.0518, -12.8371], [-39.0425, -12.8312], [-39.0222, -12.8342], [-39.0133, -12.8456], [-38.9973, -12.8359], [-38.9771, -12.8456], [-38.9763, -12.8592], [-38.9564, -12.8769], [-38.9464, -12.902], [-38.9351, -12.9003], [-38.9312, -12.9117], [-38.9186, -12.9146], [-38.883, -12.9969], [-38.9116, -12.9967], [-38.9113, -13.0242], [-38.9328, -13.0104], [-38.9316, -13.0203], [-38.9568, -13.062], [-38.9661, -13.0455], [-38.9879, -13.0454], [-39.0011, -13.0556], [-39.0525, -13.0482]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nilo Peçanha"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3799, -13.7145], [-39.4398, -13.7245], [-39.4468, -13.6895], [-39.4258, -13.6617], [-39.429, -13.6517], [-39.394, -13.6548], [-39.399, -13.6481], [-39.3849, -13.6462], [-39.3574, -13.6686], [-39.3073, -13.6747], [-39.2938, -13.6749], [-39.2871, -13.6658], [-39.2873, -13.6811], [-39.2639, -13.6925], [-39.2601, -13.6659], [-39.2523, -13.6633], [-39.2445, -13.6371], [-39.2373, -13.6373], [-39.232, -13.6537], [-39.215, -13.6548], [-39.2061, -13.6383], [-39.1859, -13.6291], [-39.1827, -13.6174], [-39.1625, -13.6164], [-39.1511, -13.6045], [-39.1165, -13.5957], [-39.0867, -13.6014], [-39.08, -13.5633], [-39.0638, -13.5679], [-39.0576, -13.5813], [-39.0442, -13.5776], [-39.0283, -13.5858], [-39.0199, -13.5755], [-39.0057, -13.5757], [-38.979, -13.614], [-38.9829, -13.6308], [-38.9693, -13.6442], [-38.9715, -13.6721], [-38.9626, -13.6864], [-38.9889, -13.717], [-38.9824, -13.6955], [-38.9945, -13.7077], [-39.0235, -13.7105], [-39.047, -13.696], [-39.0585, -13.7049], [-39.0791, -13.6796], [-39.1334, -13.6508], [-39.2286, -13.6821], [-39.2324, -13.6971], [-39.26, -13.7123], [-39.2732, -13.7116], [-39.2878, -13.737], [-39.3187, -13.7264], [-39.3671, -13.73], [-39.3799, -13.7145]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nordestina"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5183, -10.945], [-39.5267, -10.9322], [-39.5245, -10.9254], [-39.5363, -10.9171], [-39.5303, -10.8892], [-39.5398, -10.8831], [-39.5374, -10.8582], [-39.5527, -10.854], [-39.551, -10.8456], [-39.5825, -10.8138], [-39.5892, -10.7815], [-39.5272, -10.7773], [-39.5257, -10.7699], [-39.5011, -10.7871], [-39.4727, -10.7765], [-39.4381, -10.7487], [-39.4443, -10.7696], [-39.3693, -10.766], [-39.3635, -10.847], [-39.374, -10.8654], [-39.3695, -10.9293], [-39.378, -10.9476], [-39.3496, -10.9483], [-39.3271, -10.9664], [-39.3263, -10.9777], [-39.3477, -10.9727], [-39.3565, -10.9909], [-39.3657, -10.9865], [-39.3639, -10.9959], [-39.4039, -11.0075], [-39.4165, -11.0096], [-39.4406, -10.9965], [-39.4629, -11.0081], [-39.4611, -10.9906], [-39.4799, -10.9506], [-39.5183, -10.945]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nova Canaã"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2999, -14.96], [-40.2916, -14.9187], [-40.2776, -14.9007], [-40.2819, -14.8921], [-40.2744, -14.8708], [-40.283, -14.8714], [-40.2823, -14.8557], [-40.3112, -14.8404], [-40.3119, -14.821], [-40.3228, -14.8028], [-40.3149, -14.7881], [-40.3203, -14.744], [-40.2982, -14.7451], [-40.2952, -14.7361], [-40.3026, -14.6948], [-40.2897, -14.6562], [-40.2686, -14.6667], [-40.2511, -14.6627], [-40.221, -14.6734], [-40.2074, -14.7039], [-40.2082, -14.7425], [-40.2009, -14.7482], [-40.1519, -14.7646], [-40.1367, -14.7586], [-40.1124, -14.7869], [-40.0852, -14.7695], [-40.0247, -14.8186], [-40.036, -14.8283], [-40.0456, -14.8691], [-40.0364, -14.8958], [-40.0403, -14.9397], [-40.073, -15.0043], [-40.0907, -15.0103], [-40.0827, -15.0286], [-40.09, -15.0375], [-40.1022, -15.0448], [-40.106, -15.0356], [-40.1182, -15.0358], [-40.1289, -15.0127], [-40.2999, -14.96]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nova Fátima"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.696, -11.7281], [-39.7174, -11.6266], [-39.7656, -11.5907], [-39.7333, -11.5879], [-39.6802, -11.5582], [-39.6193, -11.5051], [-39.5993, -11.53], [-39.5901, -11.5275], [-39.5487, -11.5495], [-39.548, -11.558], [-39.5363, -11.5632], [-39.535, -11.584], [-39.5541, -11.5914], [-39.5544, -11.6172], [-39.543, -11.6385], [-39.556, -11.6508], [-39.5571, -11.676], [-39.6293, -11.7181], [-39.696, -11.7281]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nova Ibiá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5779, -13.8974], [-39.5735, -13.89], [-39.5957, -13.8802], [-39.5951, -13.8667], [-39.6208, -13.8572], [-39.6262, -13.8669], [-39.6445, -13.8671], [-39.6536, -13.8756], [-39.6731, -13.8755], [-39.68, -13.8715], [-39.6604, -13.8495], [-39.6584, -13.8279], [-39.6364, -13.7952], [-39.6405, -13.7843], [-39.621, -13.7756], [-39.6163, -13.744], [-39.5978, -13.7194], [-39.5538, -13.7271], [-39.5653, -13.7554], [-39.5298, -13.8043], [-39.5564, -13.8375], [-39.5447, -13.8418], [-39.532, -13.8656], [-39.5211, -13.8571], [-39.5113, -13.8628], [-39.4994, -13.852], [-39.5054, -13.8651], [-39.4881, -13.8806], [-39.5023, -13.9043], [-39.5182, -13.9091], [-39.5191, -13.9158], [-39.5509, -13.9192], [-39.5512, -13.8978], [-39.5779, -13.8974]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nova Itarana"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.0578, -13.113], [-40.1207, -13.1209], [-40.1521, -13.107], [-40.1779, -13.0653], [-40.1992, -13.0487], [-40.199, -13.0381], [-40.1733, -13.0208], [-40.144, -12.9823], [-40.0654, -12.9927], [-40.0, -12.9699], [-39.9911, -12.9632], [-39.9881, -12.9306], [-39.8998, -12.8746], [-39.8995, -12.9335], [-39.953, -12.9948], [-39.9681, -13.0389], [-39.9567, -13.0601], [-39.9627, -13.0955], [-39.9228, -13.1617], [-39.9463, -13.1653], [-39.9348, -13.1965], [-39.9439, -13.2156], [-40.0147, -13.1421], [-40.0578, -13.113]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nova Redenção"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.9673, -12.793], [-41.02, -12.9154], [-41.0383, -12.9182], [-41.0434, -12.9119], [-41.0476, -12.9233], [-41.0552, -12.9235], [-41.074, -12.8938], [-41.0944, -12.8988], [-41.1075, -12.8881], [-41.2325, -12.9124], [-41.2228, -12.8917], [-41.2586, -12.8021], [-41.2449, -12.7965], [-41.244, -12.807], [-41.2245, -12.8182], [-41.2247, -12.8057], [-41.2071, -12.7843], [-41.1939, -12.7799], [-41.1838, -12.7862], [-41.1787, -12.7756], [-41.1862, -12.7675], [-41.1735, -12.772], [-41.1667, -12.7458], [-41.1491, -12.7453], [-41.1489, -12.7107], [-41.0467, -12.689], [-41.0074, -12.6211], [-40.9834, -12.7006], [-40.9748, -12.7011], [-40.9822, -12.7364], [-40.9673, -12.793]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nova Soure"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.4764, -11.1618], [-38.4607, -11.149], [-38.4466, -11.1549], [-38.4438, -11.1757], [-38.4317, -11.1835], [-38.4182, -11.2125], [-38.3763, -11.2516], [-38.3717, -11.2701], [-38.389, -11.2863], [-38.3915, -11.2989], [-38.4126, -11.3133], [-38.4104, -11.3281], [-38.4276, -11.3442], [-38.4256, -11.3547], [-38.4364, -11.368], [-38.433, -11.3956], [-38.4491, -11.4212], [-38.4918, -11.4456], [-38.4882, -11.4666], [-38.4991, -11.4907], [-38.5565, -11.4846], [-38.5709, -11.4918], [-38.5709, -11.4637], [-38.6645, -11.4308], [-38.6435, -11.4102], [-38.622, -11.411], [-38.7741, -11.3564], [-38.6291, -11.1913], [-38.6168, -11.1618], [-38.4764, -11.1618]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Nova Viçosa"}, "geometry": {"type": "MultiPolygon", "coordinates": [[[[-39.2092, -17.9673], [-39.2073, -17.9663], [-39.2078, -17.9679], [-39.2092, -17.9673]]], [[[-40.0211, -17.9837], [-40.0206, -17.9704], [-40.0331, -17.971], [-40.0298, -17.9598], [-40.0364, -17.9541], [-40.0576, -17.9602], [-40.0635, -17.9519], [-40.0679, -17.8493], [-40.049, -17.8565], [-39.9926, -17.8289], [-39.9543, -17.8336], [-39.9438, -17.8466], [-39.9259, -17.8415], [-39.8884, -17.8486], [-39.8582, -17.8259], [-39.8199, -17.826], [-39.7765, -17.8087], [-39.773, -17.7984], [-39.7401, -17.7793], [-39.7089, -17.773], [-39.6848, -17.7923], [-39.6562, -17.8022], [-39.6278, -17.788], [-39.5867, -17.797], [-39.5503, -17.8178], [-39.5236, -17.8122], [-39.4994, -17.8227], [-39.495, -17.8342], [-39.4831, -17.8356], [-39.4825, -17.8283], [-39.4676, -17.8444], [-39.448, -17.841], [-39.4551, -17.8517], [-39.4462, -17.8596], [-39.3078, -17.8535], [-39.2941, -17.8612], [-39.2766, -17.8554], [-39.2573, -17.8283], [-39.2666, -17.8611], [-39.2795, -17.8727], [-39.3196, -17.8917], [-39.3644, -17.8908], [-39.3619, -17.9054], [-39.4273, -17.9342], [-39.4912, -17.9979], [-39.5106, -17.9773], [-39.517, -17.985], [-39.5752, -17.9777], [-39.5885, -17.9904], [-39.607, -17.9871], [-39.6412, -18.0009], [-39.709, -17.9982], [-39.7402, -17.9893], [-40.0211, -17.9837]]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Novo Horizonte"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.0178, -12.7208], [-42.0333, -12.763], [-42.013, -12.8334], [-42.0246, -12.8894], [-42.0135, -12.9202], [-42.0529, -12.9122], [-42.0502, -12.9433], [-42.0667, -12.9524], [-42.077, -12.9809], [-42.0841, -12.9855], [-42.0914, -12.9796], [-42.0946, -13.0018], [-42.1145, -13.004], [-42.119, -12.9982], [-42.1253, -13.0183], [-42.1453, -13.0166], [-42.1678, -12.9882], [-42.1701, -12.9523], [-42.1962, -12.9222], [-42.2121, -12.9217], [-42.2238, -12.8624], [-42.2487, -12.8161], [-42.2424, -12.8074], [-42.265, -12.727], [-42.0659, -12.7164], [-42.0178, -12.7208]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Novo Triunfo"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.3398, -10.3311], [-38.3413, -10.3742], [-38.3883, -10.3878], [-38.3728, -10.4016], [-38.4293, -10.4507], [-38.4515, -10.4449], [-38.4704, -10.4542], [-38.4931, -10.4428], [-38.4929, -10.4311], [-38.5018, -10.4238], [-38.5029, -10.3769], [-38.5416, -10.3465], [-38.579, -10.3334], [-38.5763, -10.3133], [-38.5866, -10.293], [-38.5823, -10.2824], [-38.5588, -10.2765], [-38.5356, -10.2861], [-38.5211, -10.3077], [-38.5058, -10.3063], [-38.4876, -10.3222], [-38.4716, -10.3156], [-38.4785, -10.3109], [-38.4426, -10.2975], [-38.4261, -10.297], [-38.4329, -10.3062], [-38.3398, -10.3311]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Olindina"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.3077, -11.3102], [-38.2574, -11.3201], [-38.2121, -11.3512], [-38.2387, -11.3721], [-38.2638, -11.424], [-38.3015, -11.6262], [-38.3386, -11.5866], [-38.3564, -11.5901], [-38.3975, -11.5574], [-38.4048, -11.5356], [-38.4166, -11.5343], [-38.4273, -11.5445], [-38.4559, -11.5232], [-38.4524, -11.515], [-38.4991, -11.4907], [-38.4882, -11.4666], [-38.4918, -11.4456], [-38.4491, -11.4212], [-38.433, -11.3956], [-38.4371, -11.3726], [-38.4256, -11.3547], [-38.4276, -11.3442], [-38.4105, -11.3284], [-38.4129, -11.3139], [-38.405, -11.3036], [-38.3918, -11.2992], [-38.3889, -11.2861], [-38.3741, -11.2772], [-38.3735, -11.2644], [-38.3447, -11.2637], [-38.3077, -11.3102]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Oliveira dos Brejinhos"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.9206, -12.5269], [-42.9497, -12.4848], [-42.952, -12.4657], [-42.9292, -12.4505], [-42.9279, -12.4364], [-42.9434, -12.4261], [-42.9585, -12.403], [-42.953, -12.3916], [-42.9703, -12.3772], [-42.9624, -12.3586], [-42.9749, -12.3281], [-42.9624, -12.2851], [-42.9637, -12.2687], [-42.981, -12.2602], [-42.9776, -12.195], [-42.9982, -12.1896], [-43.0152, -12.1633], [-43.0281, -12.1641], [-43.0339, -12.1495], [-43.0559, -12.1551], [-43.0636, -12.1399], [-43.0574, -12.0969], [-43.0747, -12.0951], [-43.0922, -12.056], [-43.1109, -12.0464], [-43.1437, -12.0444], [-43.1366, -12.0195], [-42.9202, -11.9732], [-42.9026, -11.9623], [-42.8729, -11.964], [-42.8135, -11.941], [-42.7797, -11.9727], [-42.7638, -11.9608], [-42.7567, -11.9861], [-42.7773, -11.9967], [-42.7711, -12.0082], [-42.7768, -12.0341], [-42.7532, -12.0679], [-42.7524, -12.0878], [-42.7398, -12.085], [-42.7198, -12.1052], [-42.7193, -12.117], [-42.698, -12.1031], [-42.686, -12.1043], [-42.6857, -12.0833], [-42.6699, -12.0599], [-42.659, -12.0712], [-42.6266, -12.0799], [-42.6174, -12.1033], [-42.6219, -12.1144], [-42.611, -12.1484], [-42.6138, -12.1677], [-42.5728, -12.1726], [-42.5772, -12.2036], [-42.5614, -12.2584], [-42.3784, -12.2344], [-42.3718, -12.2778], [-42.321, -12.4062], [-42.3623, -12.4202], [-42.3531, -12.4575], [-42.37, -12.4581], [-42.3703, -12.4812], [-42.4256, -12.4973], [-42.4924, -12.5442], [-42.5186, -12.5395], [-42.533, -12.5468], [-42.564, -12.5285], [-42.5794, -12.5289], [-42.5897, -12.5097], [-42.6068, -12.5132], [-42.6389, -12.5008], [-42.7717, -12.5577], [-42.8254, -12.5698], [-42.9206, -12.5269]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ouriçangas"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.6999, -12.0542], [-38.7193, -12.0365], [-38.7246, -12.0138], [-38.7091, -11.9836], [-38.7076, -11.9561], [-38.6313, -11.9333], [-38.6074, -11.993], [-38.6073, -12.0214], [-38.5859, -12.0457], [-38.5801, -12.0821], [-38.6036, -12.0824], [-38.6566, -12.0537], [-38.6999, -12.0542]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ourolândia"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.9163, -11.0234], [-41.0887, -11.0171], [-41.1029, -11.0247], [-41.1341, -10.9955], [-41.2338, -10.9567], [-41.2893, -10.9092], [-41.4277, -10.866], [-41.4611, -10.8316], [-41.4491, -10.8254], [-41.4537, -10.816], [-41.4432, -10.8019], [-41.2808, -10.7381], [-41.3074, -10.6807], [-41.281, -10.6425], [-41.1884, -10.6455], [-41.1793, -10.6506], [-41.1955, -10.6968], [-41.1758, -10.7234], [-41.1467, -10.7249], [-41.101, -10.7133], [-41.0062, -10.7299], [-40.93, -10.7751], [-40.9206, -10.8078], [-40.9078, -10.8169], [-40.903, -10.8577], [-40.8762, -10.9026], [-40.905, -10.9437], [-40.8989, -10.9742], [-40.9242, -10.992], [-40.9163, -11.0234]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Palmas de Monte Alto"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.0701, -14.3221], [-43.0505, -14.3355], [-43.0932, -14.3711], [-43.1018, -14.3914], [-43.1202, -14.4009], [-43.1362, -14.4274], [-43.161, -14.4281], [-43.1806, -14.4458], [-43.2237, -14.4648], [-43.2506, -14.4689], [-43.263, -14.4567], [-43.4211, -14.4967], [-43.3738, -14.3617], [-43.4877, -14.0906], [-43.4434, -13.8935], [-43.435, -13.8955], [-43.438, -13.9047], [-43.4278, -13.9132], [-43.4158, -13.9108], [-43.408, -13.9391], [-43.3798, -13.9555], [-43.3739, -13.9774], [-43.3498, -13.9751], [-43.3277, -13.9899], [-43.2755, -13.9934], [-43.2707, -13.9857], [-43.257, -13.9965], [-43.2175, -13.9817], [-43.2139, -13.9887], [-43.2039, -13.9834], [-43.1942, -13.9907], [-43.1897, -13.9809], [-43.1632, -13.9747], [-43.1326, -13.9857], [-43.1019, -13.9287], [-43.0672, -13.9274], [-43.0464, -13.9163], [-43.0224, -13.9196], [-42.9939, -13.9434], [-42.961, -13.9488], [-42.9212, -13.9756], [-42.918, -13.983], [-42.9461, -14.0146], [-42.9376, -14.1028], [-42.9722, -14.1661], [-42.9631, -14.1854], [-42.9748, -14.1865], [-43.0701, -14.3221]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Palmeiras"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.4706, -12.5856], [-41.4558, -12.5974], [-41.4571, -12.6072], [-41.4444, -12.6228], [-41.4778, -12.6403], [-41.4795, -12.6498], [-41.452, -12.6741], [-41.4394, -12.71], [-41.6051, -12.7122], [-41.6618, -12.6686], [-41.6757, -12.6367], [-41.6788, -12.6264], [-41.6561, -12.585], [-41.6632, -12.5521], [-41.6747, -12.5498], [-41.6835, -12.5329], [-41.6035, -12.4265], [-41.585, -12.4273], [-41.5881, -12.3968], [-41.5649, -12.3881], [-41.5642, -12.3716], [-41.5428, -12.3643], [-41.5406, -12.357], [-41.5234, -12.3563], [-41.5155, -12.3752], [-41.512, -12.3693], [-41.4904, -12.3754], [-41.4797, -12.3706], [-41.4531, -12.3824], [-41.4415, -12.4132], [-41.4418, -12.4355], [-41.4579, -12.4455], [-41.4431, -12.4693], [-41.4662, -12.4745], [-41.485, -12.4891], [-41.486, -12.5149], [-41.4684, -12.5355], [-41.4787, -12.5492], [-41.4706, -12.5856]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Paramirim"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.1573, -13.4801], [-42.1423, -13.4825], [-42.1317, -13.4988], [-42.0944, -13.5196], [-42.0727, -13.5679], [-42.0406, -13.584], [-42.0297, -13.6151], [-42.019, -13.6245], [-42.0273, -13.6298], [-42.023, -13.6345], [-42.0491, -13.6388], [-42.0575, -13.6689], [-42.0527, -13.7028], [-42.07, -13.7153], [-42.115, -13.7251], [-42.1304, -13.7154], [-42.1435, -13.7253], [-42.1689, -13.7175], [-42.1847, -13.6951], [-42.1269, -13.7008], [-42.1481, -13.6794], [-42.1454, -13.6712], [-42.1792, -13.6598], [-42.188, -13.6698], [-42.2073, -13.655], [-42.2161, -13.6583], [-42.2331, -13.6308], [-42.2433, -13.64], [-42.2428, -13.626], [-42.2591, -13.6003], [-42.2612, -13.6106], [-42.2713, -13.61], [-42.2662, -13.6254], [-42.2757, -13.6243], [-42.2798, -13.6101], [-42.3092, -13.6019], [-42.3147, -13.6158], [-42.3358, -13.6097], [-42.3353, -13.6239], [-42.3574, -13.6285], [-42.3658, -13.5927], [-42.3953, -13.5893], [-42.4048, -13.5813], [-42.4147, -13.5376], [-42.4402, -13.5128], [-42.4391, -13.491], [-42.4446, -13.4727], [-42.4537, -13.468], [-42.4508, -13.442], [-42.463, -13.4395], [-42.4059, -13.4022], [-42.2658, -13.3696], [-42.2626, -13.3468], [-42.2716, -13.3362], [-42.2484, -13.3238], [-42.2579, -13.2925], [-42.2519, -13.2828], [-42.2452, -13.2844], [-42.2516, -13.2944], [-42.2288, -13.2993], [-42.1925, -13.2695], [-42.1838, -13.2965], [-42.1901, -13.3116], [-42.1729, -13.3722], [-42.197, -13.3783], [-42.2144, -13.4088], [-42.1746, -13.4249], [-42.1573, -13.4801]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Paratinga"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.2143, -12.9078], [-43.2217, -12.8888], [-43.2289, -12.896], [-43.251, -12.8868], [-43.2499, -12.8764], [-43.2613, -12.8749], [-43.2625, -12.8634], [-43.2876, -12.842], [-43.2556, -12.7821], [-43.2182, -12.7346], [-43.2225, -12.7275], [-43.2294, -12.7391], [-43.229, -12.7257], [-43.2163, -12.7186], [-43.2023, -12.6892], [-43.2221, -12.6908], [-43.1978, -12.6679], [-43.1876, -12.62], [-43.2082, -12.5867], [-43.2087, -12.5371], [-43.258, -12.4309], [-43.2528, -12.3811], [-43.2039, -12.353], [-43.1195, -12.3282], [-43.1066, -12.31], [-43.0778, -12.3181], [-43.077, -12.3357], [-43.0591, -12.3495], [-43.0371, -12.3308], [-42.9723, -12.3325], [-42.9624, -12.3586], [-42.9688, -12.3814], [-42.9536, -12.3906], [-42.9581, -12.4039], [-42.9279, -12.4364], [-42.9292, -12.4505], [-42.952, -12.4657], [-42.9497, -12.4848], [-42.9206, -12.5269], [-42.8886, -12.5416], [-42.8786, -12.7246], [-42.8913, -12.8893], [-42.9374, -12.9375], [-42.9733, -12.952], [-42.9807, -12.971], [-42.9751, -13.0258], [-42.9329, -13.0818], [-42.9374, -13.0946], [-42.926, -13.1293], [-42.9097, -13.1391], [-42.9056, -13.1511], [-42.907, -13.1793], [-42.9126, -13.18], [-42.9185, -13.1479], [-42.9702, -13.0964], [-42.9908, -13.0985], [-43.0095, -13.0868], [-43.0299, -13.0931], [-43.0489, -13.0832], [-43.0543, -13.0697], [-43.0741, -13.0647], [-43.0954, -13.0269], [-43.1066, -13.0316], [-43.1191, -13.0259], [-43.127, -13.0168], [-43.1258, -13.0027], [-43.1518, -12.977], [-43.1687, -12.9741], [-43.1906, -12.923], [-43.2025, -12.9198], [-43.2143, -12.9078]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Paripiranga"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.032, -10.7271], [-38.0319, -10.708], [-38.0421, -10.7007], [-38.0167, -10.6954], [-37.9787, -10.652], [-37.9875, -10.6478], [-37.9844, -10.6388], [-37.918, -10.584], [-37.9207, -10.5714], [-37.9027, -10.5507], [-37.9162, -10.5434], [-37.9079, -10.5135], [-37.913, -10.502], [-37.9306, -10.4969], [-37.9114, -10.4867], [-37.9218, -10.4721], [-37.9112, -10.464], [-37.9083, -10.447], [-37.8788, -10.4403], [-37.8477, -10.4435], [-37.8126, -10.5072], [-37.8227, -10.5314], [-37.8193, -10.5396], [-37.8412, -10.5548], [-37.8259, -10.581], [-37.8315, -10.5843], [-37.8178, -10.5858], [-37.8063, -10.6005], [-37.8167, -10.6314], [-37.803, -10.6522], [-37.814, -10.6698], [-37.8086, -10.6876], [-37.8328, -10.6805], [-37.8475, -10.6993], [-37.8731, -10.7008], [-37.9096, -10.7155], [-37.9455, -10.7565], [-37.9529, -10.7501], [-37.9761, -10.7579], [-38.032, -10.7271]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Pau Brasil"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5994, -15.3566], [-39.6015, -15.3811], [-39.5852, -15.3887], [-39.5784, -15.4097], [-39.5768, -15.4262], [-39.6136, -15.4705], [-39.6088, -15.4884], [-39.5996, -15.4999], [-39.5795, -15.501], [-39.5713, -15.5193], [-39.5498, -15.5168], [-39.5478, -15.5255], [-39.5628, -15.5299], [-39.5707, -15.544], [-39.613, -15.5468], [-39.6186, -15.553], [-39.5896, -15.6], [-39.598, -15.6091], [-39.6166, -15.6204], [-39.6327, -15.6193], [-39.6522, -15.5908], [-39.6607, -15.6054], [-39.6718, -15.6044], [-39.6669, -15.6097], [-39.674, -15.6369], [-39.6887, -15.637], [-39.6959, -15.6278], [-39.6831, -15.6178], [-39.6954, -15.5993], [-39.7141, -15.5913], [-39.7092, -15.5802], [-39.7182, -15.5568], [-39.7518, -15.5554], [-39.7729, -15.5663], [-39.7725, -15.5585], [-39.792, -15.5414], [-39.8302, -15.5318], [-39.8419, -15.4824], [-39.8297, -15.4593], [-39.7923, -15.4272], [-39.7926, -15.4123], [-39.782, -15.4108], [-39.7658, -15.3669], [-39.7584, -15.3737], [-39.7468, -15.3708], [-39.7382, -15.3858], [-39.7236, -15.3537], [-39.7067, -15.3576], [-39.7002, -15.3412], [-39.6844, -15.3366], [-39.6884, -15.2981], [-39.6636, -15.3068], [-39.6534, -15.2819], [-39.6449, -15.2975], [-39.6306, -15.3016], [-39.6241, -15.3513], [-39.5994, -15.3566]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Paulo Afonso"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.1942, -9.3944], [-38.2048, -9.4187], [-38.1777, -9.4254], [-38.1549, -9.4434], [-38.1419, -9.4378], [-38.1181, -9.4423], [-38.1089, -9.4356], [-38.0797, -9.4404], [-38.0678, -9.4585], [-38.0109, -9.4787], [-37.9979, -9.4993], [-38.0226, -9.5407], [-38.0194, -9.563], [-38.0278, -9.5746], [-38.0373, -9.5692], [-38.0387, -9.5824], [-38.0838, -9.5989], [-38.0897, -9.6112], [-38.1155, -9.6143], [-38.1229, -9.6207], [-38.1243, -9.6448], [-38.1365, -9.6403], [-38.1484, -9.6496], [-38.1447, -9.6585], [-38.1567, -9.6775], [-38.1759, -9.6696], [-38.191, -9.6769], [-38.2248, -9.6745], [-38.2853, -9.6906], [-38.3076, -9.661], [-38.3509, -9.678], [-38.3637, -9.7068], [-38.4432, -9.6986], [-38.4585, -9.7089], [-38.4878, -9.7125], [-38.5489, -9.6855], [-38.532, -9.6498], [-38.5083, -9.6304], [-38.4915, -9.5297], [-38.5087, -9.3537], [-38.44, -9.4138], [-38.3889, -9.4029], [-38.365, -9.382], [-38.342, -9.3905], [-38.3212, -9.379], [-38.301, -9.3877], [-38.2841, -9.3851], [-38.2153, -9.3529], [-38.1942, -9.3944]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Pé de Serra"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.6067, -12.0272], [-39.6239, -12.0192], [-39.6364, -11.9973], [-39.6456, -11.9482], [-39.66, -11.9468], [-39.6778, -11.9237], [-39.6918, -11.9244], [-39.7191, -11.9055], [-39.7431, -11.9031], [-39.747, -11.8949], [-39.7452, -11.848], [-39.6952, -11.8177], [-39.6911, -11.7882], [-39.6815, -11.7813], [-39.6914, -11.7693], [-39.696, -11.7281], [-39.6408, -11.7248], [-39.5415, -11.7582], [-39.5342, -11.8324], [-39.5189, -11.8245], [-39.4673, -11.8723], [-39.5048, -11.9014], [-39.5096, -11.9414], [-39.5586, -12.0095], [-39.5366, -12.0255], [-39.5769, -12.0391], [-39.5938, -12.0611], [-39.6067, -12.0272]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Pedrão"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.733, -12.1554], [-38.7003, -12.1388], [-38.6577, -12.0533], [-38.6036, -12.0824], [-38.5802, -12.0823], [-38.5704, -12.1243], [-38.5887, -12.1777], [-38.5867, -12.1937], [-38.5956, -12.1956], [-38.6151, -12.1769], [-38.6123, -12.1664], [-38.6322, -12.1701], [-38.6582, -12.1929], [-38.733, -12.1554]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Pedro Alexandre"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.018, -10.1235], [-38.0441, -10.1412], [-38.0897, -10.1479], [-38.0885, -10.1093], [-38.0779, -10.1004], [-38.0842, -10.0962], [-38.0796, -10.0874], [-38.0877, -10.0459], [-38.109, -10.003], [-38.0999, -9.9679], [-38.1185, -9.9534], [-38.133, -9.9548], [-38.1403, -9.9412], [-38.1144, -9.9199], [-38.1022, -9.8825], [-38.0832, -9.8968], [-38.0299, -9.9076], [-38.0035, -9.9047], [-37.9968, -9.9187], [-37.9839, -9.9182], [-37.9754, -9.9367], [-37.9554, -9.943], [-37.937, -9.9397], [-37.9076, -9.9109], [-37.9012, -9.9211], [-37.9128, -9.9371], [-37.8958, -9.9421], [-37.8961, -9.9543], [-37.8761, -9.977], [-37.8472, -9.9943], [-37.8248, -10.0235], [-37.826, -10.0366], [-37.7909, -10.0327], [-37.7826, -10.0436], [-37.802, -10.1124], [-37.7748, -10.1424], [-37.7829, -10.1824], [-37.7657, -10.196], [-37.7471, -10.2381], [-37.7657, -10.2519], [-37.7489, -10.2643], [-37.7504, -10.2895], [-37.7687, -10.2892], [-37.793, -10.2469], [-37.8363, -10.2296], [-37.9054, -10.1688], [-37.9514, -10.1616], [-37.9653, -10.1467], [-38.018, -10.1235]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Piatã"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6636, -13.0712], [-41.6489, -13.0807], [-41.6263, -13.1294], [-41.6402, -13.1504], [-41.6348, -13.1587], [-41.6767, -13.1796], [-41.6736, -13.1931], [-41.6905, -13.2068], [-41.6903, -13.2163], [-41.7257, -13.2356], [-41.7347, -13.2528], [-41.7895, -13.2806], [-41.8576, -13.1893], [-41.8748, -13.2136], [-41.8883, -13.2108], [-41.9019, -13.2219], [-41.9187, -13.2491], [-41.9126, -13.2641], [-41.9858, -13.2342], [-42.0143, -13.1895], [-42.0314, -13.1762], [-42.0593, -13.1813], [-42.0731, -13.1521], [-42.0822, -13.1523], [-42.1037, -13.1327], [-42.1023, -13.096], [-42.1101, -13.0818], [-42.1029, -13.0679], [-42.1259, -13.0061], [-42.1239, -13.0005], [-42.1186, -12.998], [-42.1145, -13.004], [-42.0951, -13.0022], [-42.0914, -12.9796], [-42.0841, -12.9855], [-42.0765, -12.9804], [-42.0667, -12.9524], [-42.0501, -12.9432], [-42.0529, -12.9122], [-42.0135, -12.9202], [-42.0246, -12.8894], [-42.0185, -12.8561], [-41.9937, -12.8557], [-41.978, -12.8304], [-41.9148, -12.819], [-41.8949, -12.8037], [-41.8575, -12.8251], [-41.8298, -12.8143], [-41.8129, -12.8209], [-41.7971, -12.809], [-41.6636, -13.0712]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Pilão Arcado"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.2793, -10.237], [-43.4704, -10.2344], [-43.505, -10.2488], [-43.5846, -10.2482], [-43.5977, -10.2572], [-43.5959, -10.2679], [-43.6062, -10.2776], [-43.6231, -10.2831], [-43.6324, -10.3033], [-43.6521, -10.306], [-43.6647, -10.324], [-43.6543, -10.346], [-43.663, -10.3759], [-43.722, -10.3547], [-43.7708, -10.3931], [-43.9159, -10.3931], [-43.8951, -10.3545], [-43.8369, -10.3022], [-43.8373, -10.2501], [-43.7978, -10.2088], [-43.7749, -10.1683], [-43.7658, -10.1276], [-43.7731, -10.0988], [-43.766, -10.0801], [-43.7299, -10.0723], [-43.6929, -10.0774], [-43.6903, -10.0446], [-43.6695, -10.0308], [-43.6621, -10.0095], [-43.6663, -9.9895], [-43.703, -9.9661], [-43.6905, -9.9295], [-43.709, -9.9132], [-43.6946, -9.8913], [-43.6774, -9.8865], [-43.6532, -9.8391], [-43.6935, -9.8053], [-43.7178, -9.8024], [-43.7214, -9.7934], [-43.7849, -9.7624], [-43.7977, -9.7277], [-43.7973, -9.6965], [-43.842, -9.6374], [-43.834, -9.6179], [-43.8427, -9.6127], [-43.8514, -9.5521], [-43.8184, -9.4942], [-43.7783, -9.4487], [-43.7514, -9.4341], [-43.6858, -9.4178], [-43.6275, -9.3766], [-43.606, -9.3516], [-43.5452, -9.4097], [-43.5113, -9.4291], [-43.4928, -9.4572], [-43.49, -9.484], [-43.4706, -9.5298], [-43.4077, -9.6246], [-43.3772, -9.7322], [-43.1834, -9.7245], [-43.0581, -9.7668], [-42.9168, -9.8269], [-42.8375, -9.7462], [-42.7618, -9.7214], [-42.7537, -9.7022], [-42.7291, -9.6849], [-42.7362, -9.6777], [-42.7233, -9.6564], [-42.7009, -9.6456], [-42.6855, -9.6595], [-42.6637, -9.7147], [-42.669, -9.7194], [-42.6638, -9.7389], [-42.6177, -9.7221], [-42.5233, -9.8123], [-42.5069, -9.8585], [-42.4762, -9.8768], [-42.439, -9.8764], [-42.4317, -9.8892], [-42.4047, -9.8953], [-42.3931, -9.914], [-42.3538, -9.9108], [-42.3464, -9.925], [-42.3199, -9.9363], [-42.2265, -10.0289], [-42.2576, -10.0542], [-42.2925, -10.0534], [-42.355, -10.0322], [-42.3932, -10.0518], [-42.4116, -10.0733], [-42.4355, -10.1303], [-42.4177, -10.1507], [-42.404, -10.19], [-42.4046, -10.2531], [-42.4349, -10.2693], [-42.4563, -10.3004], [-42.4544, -10.3443], [-42.4645, -10.3822], [-42.57, -10.4704], [-42.5788, -10.4883], [-42.5817, -10.5375], [-42.6192, -10.5686], [-43.2793, -10.237]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Pindaí"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.6404, -14.5716], [-42.6555, -14.5767], [-42.6569, -14.5861], [-42.7288, -14.5926], [-42.7413, -14.6148], [-42.7652, -14.6133], [-42.7879, -14.657], [-42.8052, -14.6568], [-42.7934, -14.6272], [-42.7961, -14.604], [-42.818, -14.5702], [-42.8354, -14.5617], [-42.7521, -14.4124], [-42.7092, -14.3886], [-42.6196, -14.2965], [-42.5669, -14.3369], [-42.5412, -14.3717], [-42.5345, -14.3705], [-42.5338, -14.3985], [-42.5242, -14.4097], [-42.5471, -14.4085], [-42.5452, -14.4251], [-42.5564, -14.4482], [-42.5788, -14.4505], [-42.5871, -14.5075], [-42.5695, -14.5153], [-42.58, -14.53], [-42.607, -14.5448], [-42.6285, -14.5406], [-42.6404, -14.5716]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Pindobaçu"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2362, -10.7433], [-40.226, -10.7387], [-40.2176, -10.7593], [-40.223, -10.7701], [-40.2085, -10.7898], [-40.2139, -10.8094], [-40.2051, -10.8109], [-40.2037, -10.8249], [-40.2162, -10.83], [-40.2161, -10.838], [-40.2307, -10.8341], [-40.2383, -10.849], [-40.2572, -10.842], [-40.2598, -10.8534], [-40.2681, -10.8412], [-40.2887, -10.8349], [-40.2852, -10.8138], [-40.2955, -10.8199], [-40.3039, -10.815], [-40.3137, -10.824], [-40.3332, -10.8134], [-40.3385, -10.8294], [-40.3501, -10.8073], [-40.4092, -10.7956], [-40.4452, -10.7523], [-40.4549, -10.76], [-40.4684, -10.7571], [-40.4724, -10.7651], [-40.4852, -10.7458], [-40.4708, -10.7152], [-40.4775, -10.709], [-40.4761, -10.686], [-40.462, -10.6729], [-40.4333, -10.6627], [-40.425, -10.6667], [-40.395, -10.6506], [-40.3895, -10.6345], [-40.4023, -10.6293], [-40.3968, -10.6185], [-40.4007, -10.5946], [-40.394, -10.59], [-40.3807, -10.5948], [-40.3628, -10.5894], [-40.3309, -10.6063], [-40.3135, -10.6027], [-40.2794, -10.6182], [-40.2705, -10.6344], [-40.2825, -10.6731], [-40.2776, -10.685], [-40.268, -10.6853], [-40.2729, -10.6984], [-40.2607, -10.7046], [-40.2539, -10.7417], [-40.2362, -10.7433]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Pintadas"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.9544, -11.985], [-39.9561, -11.9575], [-40.0038, -11.9372], [-40.0475, -11.8712], [-40.0372, -11.8543], [-40.0391, -11.8326], [-40.0155, -11.8324], [-40.0241, -11.8137], [-40.0149, -11.8036], [-39.9948, -11.8], [-39.9985, -11.7798], [-39.9708, -11.7554], [-39.9086, -11.7206], [-39.8851, -11.7401], [-39.8632, -11.7411], [-39.8645, -11.7482], [-39.8407, -11.7553], [-39.8463, -11.7739], [-39.8266, -11.7883], [-39.8109, -11.8247], [-39.7905, -11.8223], [-39.7931, -11.8174], [-39.7131, -11.8239], [-39.7475, -11.8542], [-39.747, -11.8949], [-39.7295, -11.9059], [-39.7741, -11.9154], [-39.78, -11.8987], [-39.7917, -11.9036], [-39.8347, -11.9717], [-39.8427, -11.9717], [-39.8498, -11.9944], [-39.9049, -12.0288], [-39.9199, -12.0157], [-39.9242, -11.9967], [-39.9544, -11.985]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Piraí do Norte"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2873, -13.7402], [-39.3046, -13.7561], [-39.3084, -13.772], [-39.3176, -13.77], [-39.3175, -13.8295], [-39.3428, -13.8274], [-39.3557, -13.835], [-39.3857, -13.9049], [-39.3995, -13.9084], [-39.4085, -13.8891], [-39.4225, -13.9062], [-39.4353, -13.8931], [-39.4446, -13.8946], [-39.4434, -13.8687], [-39.432, -13.8443], [-39.4387, -13.8023], [-39.42, -13.7667], [-39.4065, -13.7648], [-39.3928, -13.7265], [-39.3799, -13.7145], [-39.3637, -13.734], [-39.3157, -13.7274], [-39.2873, -13.7402]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Piripá"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6109, -14.9608], [-41.6181, -14.9721], [-41.5966, -14.9877], [-41.5852, -15.0082], [-41.586, -15.0406], [-41.6003, -15.0611], [-41.6524, -15.099], [-41.6783, -15.1006], [-41.6872, -15.0893], [-41.7025, -15.1149], [-41.73, -15.1131], [-41.7567, -15.1374], [-41.8007, -15.1011], [-41.8103, -15.1014], [-41.8092, -15.0783], [-41.8284, -15.0516], [-41.8256, -15.0451], [-41.7888, -15.0416], [-41.8278, -15.0294], [-41.8374, -15.0199], [-41.8354, -15.0067], [-41.8228, -14.9968], [-41.8062, -15.0054], [-41.8025, -14.9907], [-41.7874, -14.9895], [-41.781, -14.9631], [-41.7946, -14.9396], [-41.7936, -14.9251], [-41.8252, -14.9092], [-41.8275, -14.8887], [-41.8098, -14.8795], [-41.8083, -14.8702], [-41.7931, -14.8686], [-41.7957, -14.8784], [-41.7687, -14.8833], [-41.7641, -14.8698], [-41.7504, -14.8656], [-41.7491, -14.873], [-41.7437, -14.8663], [-41.7349, -14.8769], [-41.7188, -14.877], [-41.7247, -14.8838], [-41.7196, -14.8942], [-41.6936, -14.8963], [-41.6896, -14.9135], [-41.6649, -14.9109], [-41.6109, -14.9608]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Piritiba"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.6656, -11.7952], [-40.6988, -11.7976], [-40.7979, -11.7637], [-40.7926, -11.6945], [-40.729, -11.568], [-40.7184, -11.5686], [-40.7164, -11.5561], [-40.6941, -11.5451], [-40.6653, -11.5622], [-40.6258, -11.5565], [-40.6039, -11.5659], [-40.5983, -11.5515], [-40.5686, -11.5648], [-40.5572, -11.5783], [-40.5234, -11.5744], [-40.5197, -11.5806], [-40.5293, -11.5916], [-40.5218, -11.6024], [-40.5286, -11.6085], [-40.5227, -11.6311], [-40.491, -11.631], [-40.4905, -11.6143], [-40.4666, -11.6022], [-40.4469, -11.6172], [-40.4295, -11.6186], [-40.407, -11.6081], [-40.3907, -11.6161], [-40.3869, -11.6008], [-40.3707, -11.6162], [-40.3822, -11.625], [-40.3832, -11.6441], [-40.4012, -11.648], [-40.3982, -11.6546], [-40.4098, -11.6625], [-40.4098, -11.6715], [-40.4169, -11.6703], [-40.4502, -11.6993], [-40.4336, -11.749], [-40.4481, -11.761], [-40.4706, -11.8025], [-40.4901, -11.8057], [-40.4844, -11.8246], [-40.6152, -11.8349], [-40.625, -11.8462], [-40.6492, -11.8367], [-40.6656, -11.7952]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Planaltino"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.5254, -13.1834], [-40.5115, -13.1765], [-40.4687, -13.113], [-40.4096, -13.0873], [-40.401, -13.0663], [-40.3299, -13.0913], [-40.3459, -13.0625], [-40.3207, -13.0402], [-40.1992, -13.0487], [-40.1779, -13.0653], [-40.1521, -13.107], [-40.1476, -13.1408], [-40.1381, -13.1474], [-40.1687, -13.1693], [-40.1534, -13.1724], [-40.1367, -13.2339], [-40.1376, -13.2903], [-40.1564, -13.3122], [-40.1506, -13.3372], [-40.1769, -13.3342], [-40.2061, -13.312], [-40.2243, -13.314], [-40.2504, -13.2823], [-40.2695, -13.2881], [-40.2854, -13.3152], [-40.2867, -13.332], [-40.2778, -13.3456], [-40.4061, -13.2901], [-40.5254, -13.1834]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Planalto"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.3276, -14.8875], [-40.3324, -14.9094], [-40.3683, -14.916], [-40.373, -14.875], [-40.3832, -14.8728], [-40.3895, -14.8586], [-40.4065, -14.8578], [-40.4444, -14.8069], [-40.5255, -14.7564], [-40.6184, -14.6637], [-40.6332, -14.6589], [-40.6412, -14.6084], [-40.6368, -14.5784], [-40.6478, -14.5549], [-40.6468, -14.547], [-40.6374, -14.5596], [-40.6207, -14.565], [-40.5723, -14.5422], [-40.5301, -14.5534], [-40.5317, -14.5398], [-40.4894, -14.57], [-40.4624, -14.5777], [-40.3686, -14.6621], [-40.3334, -14.6794], [-40.3324, -14.7274], [-40.3204, -14.7431], [-40.3149, -14.7881], [-40.3228, -14.8028], [-40.3119, -14.821], [-40.3112, -14.8404], [-40.2823, -14.8557], [-40.283, -14.8714], [-40.2744, -14.8708], [-40.2819, -14.8921], [-40.2776, -14.9007], [-40.2937, -14.9333], [-40.3112, -14.9018], [-40.3102, -14.8883], [-40.3276, -14.8875]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Poções"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.4624, -14.5777], [-40.4894, -14.57], [-40.5317, -14.5398], [-40.5301, -14.5534], [-40.551, -14.5439], [-40.5675, -14.5486], [-40.572, -14.5422], [-40.6203, -14.5649], [-40.6374, -14.5596], [-40.651, -14.5355], [-40.6511, -14.5137], [-40.6763, -14.4871], [-40.6762, -14.4693], [-40.4939, -14.4488], [-40.45, -14.4641], [-40.4389, -14.4544], [-40.434, -14.46], [-40.4265, -14.4463], [-40.4151, -14.4576], [-40.401, -14.4408], [-40.4015, -14.4198], [-40.3934, -14.4073], [-40.3987, -14.3944], [-40.3031, -14.4242], [-40.2889, -14.4425], [-40.2378, -14.4419], [-40.2117, -14.4508], [-40.1913, -14.4621], [-40.1834, -14.4797], [-40.1657, -14.479], [-40.1741, -14.4881], [-40.1745, -14.5096], [-40.1879, -14.5136], [-40.1915, -14.54], [-40.2038, -14.554], [-40.2006, -14.5685], [-40.2155, -14.6014], [-40.21, -14.6155], [-40.2217, -14.6232], [-40.2291, -14.645], [-40.2185, -14.6608], [-40.221, -14.6734], [-40.2931, -14.6579], [-40.3026, -14.6948], [-40.2933, -14.7226], [-40.2982, -14.7451], [-40.3202, -14.744], [-40.3322, -14.7283], [-40.3334, -14.6794], [-40.3714, -14.6598], [-40.4624, -14.5777]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Pojuca"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.3636, -12.447], [-38.3843, -12.4335], [-38.3883, -12.423], [-38.3751, -12.4086], [-38.3899, -12.4029], [-38.3139, -12.3376], [-38.2953, -12.346], [-38.2828, -12.3422], [-38.2724, -12.322], [-38.2764, -12.2809], [-38.1742, -12.2612], [-38.1612, -12.2697], [-38.162, -12.2816], [-38.138, -12.2911], [-38.1397, -12.299], [-38.1471, -12.2945], [-38.1583, -12.3015], [-38.1501, -12.3069], [-38.163, -12.3275], [-38.1426, -12.372], [-38.1799, -12.4111], [-38.1931, -12.403], [-38.229, -12.4165], [-38.2591, -12.4152], [-38.2878, -12.4467], [-38.3224, -12.4573], [-38.3173, -12.4348], [-38.3336, -12.4481], [-38.3636, -12.447]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ponto Novo"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1421, -11.0087], [-40.1491, -11.0106], [-40.1859, -10.9765], [-40.2111, -10.9658], [-40.2316, -10.9254], [-40.2477, -10.9106], [-40.2415, -10.8471], [-40.232, -10.8439], [-40.2305, -10.8339], [-40.2153, -10.8376], [-40.2034, -10.8165], [-40.1828, -10.8262], [-40.1905, -10.8358], [-40.1684, -10.8575], [-40.1433, -10.8535], [-40.1357, -10.8598], [-40.123, -10.8421], [-40.1076, -10.8422], [-40.1019, -10.8522], [-40.0186, -10.8683], [-40.025, -10.8769], [-40.0081, -10.9166], [-40.0245, -10.9809], [-39.9819, -11.1512], [-39.9898, -11.1622], [-40.0594, -11.0955], [-40.0938, -11.086], [-40.0899, -11.0796], [-40.1421, -11.0087]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Porto Seguro"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4406, -16.9052], [-39.4441, -16.8906], [-39.4692, -16.9244], [-39.4893, -16.928], [-39.4852, -16.9191], [-39.5053, -16.9023], [-39.4919, -16.891], [-39.5075, -16.8753], [-39.4787, -16.829], [-39.486, -16.798], [-39.4707, -16.7634], [-39.4415, -16.7448], [-39.4261, -16.7447], [-39.3561, -16.7834], [-39.3374, -16.7845], [-39.3752, -16.7206], [-39.3933, -16.7114], [-39.4022, -16.6896], [-39.4449, -16.638], [-39.4829, -16.6107], [-39.4768, -16.5826], [-39.4554, -16.5807], [-39.4187, -16.5577], [-39.5191, -16.4953], [-39.5051, -16.444], [-39.4829, -16.4074], [-39.4392, -16.3838], [-39.3478, -16.3884], [-39.2845, -16.372], [-39.2399, -16.3738], [-39.192, -16.3963], [-39.1846, -16.384], [-39.1662, -16.3876], [-39.1144, -16.3621], [-39.0088, -16.3457], [-39.0089, -16.3754], [-39.0337, -16.3874], [-39.0617, -16.4341], [-39.0617, -16.4725], [-39.0852, -16.5473], [-39.0944, -16.6097], [-39.0901, -16.6285], [-39.1029, -16.6674], [-39.104, -16.699], [-39.1259, -16.731], [-39.1277, -16.7468], [-39.141, -16.7575], [-39.1422, -16.8671], [-39.1176, -16.8934], [-39.1401, -16.8947], [-39.1403, -16.9098], [-39.1662, -16.9288], [-39.1853, -16.9189], [-39.2396, -16.9183], [-39.2921, -16.888], [-39.3406, -16.8946], [-39.3833, -16.9131], [-39.4406, -16.9052]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Potiraguá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5309, -15.7305], [-39.5366, -15.7519], [-39.5681, -15.7652], [-39.5695, -15.7754], [-39.6004, -15.7661], [-39.621, -15.774], [-39.6347, -15.7647], [-39.6322, -15.7434], [-39.6633, -15.7467], [-39.6771, -15.7649], [-39.715, -15.78], [-39.7317, -15.7779], [-39.7495, -15.8018], [-39.7878, -15.8123], [-39.794, -15.8233], [-39.7896, -15.8339], [-39.8161, -15.8463], [-39.8147, -15.8658], [-39.8365, -15.8696], [-39.8354, -15.8839], [-39.8596, -15.8733], [-39.8866, -15.889], [-39.8932, -15.8765], [-39.9093, -15.8707], [-39.9105, -15.8536], [-39.9226, -15.8522], [-39.9104, -15.7343], [-39.918, -15.7356], [-39.9366, -15.6876], [-39.9019, -15.6411], [-39.8893, -15.6354], [-39.8984, -15.6239], [-39.8946, -15.6119], [-39.9329, -15.5732], [-39.9343, -15.5623], [-39.9516, -15.5669], [-39.9707, -15.5483], [-39.964, -15.5284], [-39.9706, -15.5073], [-39.9577, -15.507], [-39.9619, -15.4949], [-39.9531, -15.4926], [-39.9595, -15.4805], [-39.9457, -15.4814], [-39.9171, -15.4641], [-39.9176, -15.4832], [-39.9016, -15.488], [-39.8842, -15.5096], [-39.8844, -15.5233], [-39.8563, -15.5245], [-39.845, -15.5358], [-39.817, -15.5301], [-39.8127, -15.5379], [-39.7911, -15.542], [-39.7726, -15.5664], [-39.7518, -15.5554], [-39.7182, -15.5568], [-39.7092, -15.5802], [-39.7141, -15.5913], [-39.6954, -15.5993], [-39.6831, -15.6178], [-39.6959, -15.6278], [-39.689, -15.6369], [-39.674, -15.6369], [-39.6669, -15.6097], [-39.6718, -15.6044], [-39.6607, -15.6054], [-39.6515, -15.5907], [-39.6327, -15.6193], [-39.6159, -15.6202], [-39.5829, -15.5927], [-39.5252, -15.6144], [-39.5434, -15.6434], [-39.5443, -15.666], [-39.5336, -15.6894], [-39.5431, -15.7134], [-39.5309, -15.7305]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Prado"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2346, -17.4328], [-39.2429, -17.4251], [-39.2558, -17.4084], [-39.2598, -17.3868], [-39.2846, -17.3772], [-39.2946, -17.3613], [-39.3372, -17.3515], [-39.3396, -17.3314], [-39.3526, -17.3349], [-39.3593, -17.3191], [-39.3757, -17.3176], [-39.3953, -17.2982], [-39.4147, -17.3027], [-39.4698, -17.2674], [-39.4834, -17.2722], [-39.5077, -17.2642], [-39.5302, -17.2781], [-39.545, -17.2538], [-39.5591, -17.2584], [-39.5625, -17.2863], [-39.6196, -17.2817], [-39.6165, -17.2952], [-39.6323, -17.3133], [-39.633, -17.2587], [-39.6208, -17.2473], [-39.6198, -17.2245], [-39.5805, -17.1835], [-39.5756, -17.1556], [-39.5669, -17.1508], [-39.5701, -17.1335], [-39.5288, -17.1186], [-39.5013, -17.1425], [-39.4781, -17.1161], [-39.4759, -17.1012], [-39.4923, -17.087], [-39.4796, -17.0515], [-39.4907, -17.0372], [-39.4899, -16.9923], [-39.4752, -16.9526], [-39.4372, -16.9811], [-39.457, -16.9548], [-39.4466, -16.9514], [-39.4487, -16.9152], [-39.4415, -16.8939], [-39.4399, -16.9057], [-39.4025, -16.9155], [-39.3406, -16.8946], [-39.2921, -16.888], [-39.2396, -16.9183], [-39.1853, -16.9189], [-39.1662, -16.9288], [-39.1403, -16.9098], [-39.1382, -16.8935], [-39.1067, -16.8966], [-39.1237, -16.9043], [-39.1515, -16.9422], [-39.1555, -16.9804], [-39.1722, -17.013], [-39.1701, -17.0591], [-39.1801, -17.0791], [-39.182, -17.1124], [-39.198, -17.1272], [-39.2118, -17.16], [-39.2208, -17.3064], [-39.1917, -17.446], [-39.228, -17.4286], [-39.2346, -17.4328]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Presidente Dutra"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.0256, -11.3875], [-42.049, -11.3311], [-42.0589, -11.2585], [-42.0543, -11.2334], [-42.0217, -11.2088], [-41.9498, -11.2231], [-41.9252, -11.2646], [-41.9266, -11.2804], [-41.9715, -11.3442], [-41.9426, -11.3812], [-41.9782, -11.4277], [-42.0256, -11.3875]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Presidente Jânio Quadros"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.7196, -14.8942], [-41.7247, -14.8838], [-41.7188, -14.877], [-41.7349, -14.8769], [-41.7437, -14.8663], [-41.7491, -14.873], [-41.7504, -14.8656], [-41.7641, -14.8698], [-41.7687, -14.8833], [-41.7957, -14.8784], [-41.7931, -14.8686], [-41.8064, -14.8708], [-41.829, -14.7939], [-41.8684, -14.7793], [-41.8763, -14.7614], [-41.8962, -14.7519], [-41.9072, -14.7309], [-41.8891, -14.7116], [-41.8945, -14.705], [-41.8874, -14.6951], [-41.8763, -14.6921], [-41.8451, -14.5761], [-41.8605, -14.5815], [-41.8747, -14.5646], [-41.8623, -14.5595], [-41.8639, -14.5478], [-41.8541, -14.5344], [-41.8061, -14.53], [-41.7996, -14.5028], [-41.8184, -14.4868], [-41.7933, -14.468], [-41.6765, -14.4774], [-41.6376, -14.5092], [-41.6526, -14.5151], [-41.6648, -14.5449], [-41.6552, -14.5781], [-41.61, -14.6099], [-41.5851, -14.7289], [-41.5651, -14.786], [-41.5528, -14.7893], [-41.546, -14.8144], [-41.5677, -14.8339], [-41.5749, -14.8615], [-41.6039, -14.8738], [-41.6189, -14.8637], [-41.6295, -14.8682], [-41.625, -14.8923], [-41.6316, -14.8916], [-41.6361, -14.9033], [-41.65, -14.8995], [-41.6414, -14.9175], [-41.6489, -14.9116], [-41.655, -14.9181], [-41.6651, -14.9108], [-41.6896, -14.9135], [-41.6936, -14.8963], [-41.7196, -14.8942]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Presidente Tancredo Neves"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4691, -13.5287], [-39.4955, -13.5316], [-39.5011, -13.5269], [-39.4957, -13.5195], [-39.5098, -13.5156], [-39.5127, -13.5036], [-39.5279, -13.5142], [-39.5394, -13.513], [-39.5502, -13.4952], [-39.5773, -13.5016], [-39.5467, -13.4415], [-39.5176, -13.4338], [-39.509, -13.4175], [-39.4921, -13.4154], [-39.4845, -13.3804], [-39.4661, -13.375], [-39.4636, -13.3667], [-39.4503, -13.3722], [-39.4344, -13.345], [-39.4283, -13.346], [-39.4276, -13.3301], [-39.4108, -13.327], [-39.3863, -13.3433], [-39.3521, -13.3381], [-39.3613, -13.3555], [-39.3495, -13.3693], [-39.297, -13.3752], [-39.2951, -13.3824], [-39.3123, -13.3912], [-39.3246, -13.4393], [-39.3209, -13.4541], [-39.3056, -13.4647], [-39.3029, -13.4853], [-39.3457, -13.5383], [-39.3428, -13.5629], [-39.3519, -13.5789], [-39.3638, -13.584], [-39.3797, -13.5783], [-39.3694, -13.5597], [-39.3752, -13.5321], [-39.3921, -13.5409], [-39.4077, -13.5243], [-39.4471, -13.5126], [-39.4691, -13.5287]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Queimadas"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.8243, -11.29], [-39.8352, -11.3052], [-39.8605, -11.3134], [-39.9553, -11.2487], [-39.953, -11.1569], [-39.9628, -11.15], [-39.976, -11.1607], [-39.9847, -11.1454], [-40.0245, -10.9809], [-40.0081, -10.9166], [-40.0186, -10.8831], [-39.9985, -10.8754], [-39.9991, -10.8842], [-39.975, -10.8876], [-39.967, -10.8981], [-39.952, -10.8914], [-39.9467, -10.9076], [-39.9292, -10.9033], [-39.9235, -10.9176], [-39.9027, -10.9158], [-39.8912, -10.8994], [-39.8795, -10.9075], [-39.8688, -10.9034], [-39.8615, -10.918], [-39.8429, -10.916], [-39.8395, -10.9296], [-39.8268, -10.9275], [-39.8254, -10.9396], [-39.7988, -10.9388], [-39.7615, -10.9619], [-39.7523, -10.9532], [-39.7335, -10.9519], [-39.7183, -10.9656], [-39.7169, -10.9535], [-39.6694, -10.947], [-39.6276, -10.915], [-39.626, -10.8747], [-39.636, -10.8733], [-39.6437, -10.857], [-39.6367, -10.8448], [-39.6652, -10.8389], [-39.6612, -10.8175], [-39.6661, -10.8055], [-39.6777, -10.8039], [-39.6817, -10.7859], [-39.5856, -10.7774], [-39.5912, -10.7959], [-39.5825, -10.8138], [-39.551, -10.8456], [-39.5527, -10.854], [-39.5374, -10.8582], [-39.5398, -10.8831], [-39.5303, -10.8892], [-39.5363, -10.9171], [-39.5245, -10.9254], [-39.5183, -10.945], [-39.48, -10.9503], [-39.4611, -10.9906], [-39.4629, -11.0081], [-39.4406, -10.9965], [-39.4214, -11.0035], [-39.4102, -11.0285], [-39.414, -11.0354], [-39.4209, -11.029], [-39.4414, -11.0404], [-39.4558, -11.0638], [-39.477, -11.0699], [-39.4928, -11.0945], [-39.5074, -11.0929], [-39.5171, -11.1066], [-39.6067, -11.1545], [-39.6615, -11.2114], [-39.703, -11.2238], [-39.8243, -11.29]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Quijingue"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2113, -10.9976], [-39.2134, -10.9712], [-39.2276, -10.9513], [-39.2329, -10.9534], [-39.2407, -10.9261], [-39.2362, -10.9069], [-39.2165, -10.9127], [-39.2369, -10.8201], [-39.2449, -10.8112], [-39.2652, -10.6966], [-39.2715, -10.6969], [-39.2593, -10.6778], [-39.2307, -10.6776], [-39.0384, -10.6308], [-39.0132, -10.6471], [-38.9501, -10.6546], [-38.9387, -10.6234], [-38.7795, -10.6045], [-38.7747, -10.6255], [-38.7867, -10.634], [-38.7774, -10.6455], [-38.7428, -10.6425], [-38.7333, -10.7177], [-38.7573, -10.7314], [-38.7663, -10.7466], [-38.7775, -10.7453], [-38.7786, -10.7244], [-38.7871, -10.7181], [-38.8045, -10.7301], [-38.8444, -10.7322], [-38.8798, -10.746], [-38.9127, -10.7786], [-38.9386, -10.7733], [-38.9738, -10.7863], [-38.9665, -10.7971], [-38.9704, -10.8049], [-38.9606, -10.813], [-38.9649, -10.8388], [-39.1152, -11.0181], [-39.1602, -11.0097], [-39.1692, -11.0197], [-39.2113, -10.9976]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Quixabeira"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.133, -11.5151], [-40.1497, -11.5251], [-40.1642, -11.5148], [-40.1699, -11.5229], [-40.1957, -11.4999], [-40.1892, -11.4294], [-40.1983, -11.4252], [-40.2036, -11.4079], [-40.2004, -11.3663], [-40.1882, -11.339], [-40.1652, -11.3361], [-40.1585, -11.325], [-40.1432, -11.325], [-40.1044, -11.2999], [-40.0957, -11.2673], [-40.0706, -11.2344], [-40.0283, -11.2226], [-40.0325, -11.24], [-40.0257, -11.2409], [-40.0222, -11.2759], [-40.0345, -11.2804], [-40.0484, -11.3423], [-40.0651, -11.3425], [-40.0754, -11.3548], [-40.0702, -11.4342], [-40.0807, -11.4481], [-40.0856, -11.4964], [-40.0771, -11.5283], [-40.0847, -11.5373], [-40.1072, -11.539], [-40.1072, -11.5294], [-40.1161, -11.5298], [-40.133, -11.5151]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Rafael Jambeiro"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3635, -12.5423], [-39.3445, -12.5303], [-39.3185, -12.5471], [-39.4194, -12.6161], [-39.4566, -12.6128], [-39.4859, -12.5964], [-39.5296, -12.5857], [-39.549, -12.5572], [-39.5611, -12.5515], [-39.579, -12.5516], [-39.6195, -12.5981], [-39.6495, -12.5606], [-39.6934, -12.5617], [-39.7338, -12.5527], [-39.7473, -12.5639], [-39.7636, -12.5483], [-39.7904, -12.5593], [-39.8046, -12.5361], [-39.8275, -12.5344], [-39.852, -12.5127], [-39.8985, -12.5241], [-39.9153, -12.5084], [-39.7814, -12.4251], [-39.7706, -12.4303], [-39.739, -12.41], [-39.6667, -12.4079], [-39.643, -12.3994], [-39.6265, -12.4039], [-39.6273, -12.3937], [-39.5373, -12.3411], [-39.5067, -12.3335], [-39.463, -12.3462], [-39.431, -12.3282], [-39.4216, -12.346], [-39.3907, -12.3561], [-39.3959, -12.3725], [-39.3862, -12.3744], [-39.3943, -12.3866], [-39.3748, -12.3967], [-39.3825, -12.4048], [-39.3802, -12.4332], [-39.3724, -12.4347], [-39.3889, -12.4599], [-39.3788, -12.4614], [-39.3868, -12.4694], [-39.3808, -12.4867], [-39.3939, -12.5041], [-39.3847, -12.5054], [-39.3635, -12.5423]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Remanso"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.0995, -9.2809], [-42.0666, -9.256], [-42.0247, -9.2498], [-41.9999, -9.266], [-41.9723, -9.2486], [-41.9554, -9.2637], [-41.9179, -9.2785], [-41.9047, -9.2596], [-41.8849, -9.2535], [-41.8705, -9.2374], [-41.8547, -9.2407], [-41.9031, -9.7044], [-41.9232, -9.6915], [-41.9635, -9.6874], [-41.9924, -9.6665], [-42.0445, -9.6731], [-42.08, -9.7311], [-42.0768, -9.8116], [-42.0953, -9.8295], [-42.1192, -9.8881], [-42.1494, -9.9112], [-42.1677, -9.9477], [-42.2058, -9.9807], [-42.2265, -10.0289], [-42.3199, -9.9363], [-42.3464, -9.925], [-42.3538, -9.9108], [-42.3931, -9.914], [-42.4047, -9.8953], [-42.4317, -9.8892], [-42.439, -9.8764], [-42.4762, -9.8768], [-42.5069, -9.8585], [-42.5233, -9.8123], [-42.6177, -9.7221], [-42.6638, -9.7389], [-42.669, -9.7194], [-42.6637, -9.7147], [-42.6855, -9.6595], [-42.7009, -9.6456], [-42.718, -9.6525], [-42.7188, -9.6317], [-42.7159, -9.6165], [-42.7067, -9.6132], [-42.71, -9.5851], [-42.6884, -9.5633], [-42.6901, -9.5459], [-42.6217, -9.5413], [-42.5865, -9.4968], [-42.5223, -9.503], [-42.4931, -9.4949], [-42.486, -9.4838], [-42.4891, -9.462], [-42.4406, -9.4562], [-42.4283, -9.4398], [-42.423, -9.4137], [-42.3595, -9.3776], [-42.357, -9.3526], [-42.3259, -9.3334], [-42.3169, -9.3171], [-42.2689, -9.3104], [-42.2307, -9.2834], [-42.2064, -9.2928], [-42.0995, -9.2809]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Retirolândia"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4192, -11.5648], [-39.4308, -11.5824], [-39.4864, -11.6012], [-39.5094, -11.5768], [-39.5362, -11.5697], [-39.4772, -11.485], [-39.4895, -11.4762], [-39.3994, -11.457], [-39.2906, -11.3716], [-39.2852, -11.3747], [-39.3455, -11.5042], [-39.4192, -11.5648]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Riachão das Neves"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.6854, -11.4078], [-44.6854, -11.6596], [-44.675, -11.6609], [-44.667, -11.6785], [-44.6574, -11.6784], [-44.6616, -11.6879], [-44.6512, -11.6914], [-44.6419, -11.7087], [-44.6487, -11.7186], [-44.6416, -11.7295], [-44.6582, -11.7314], [-44.6605, -11.7547], [-44.6778, -11.7664], [-44.6856, -11.8089], [-44.7012, -11.8075], [-44.7042, -11.8183], [-44.7172, -11.8099], [-44.7109, -11.8205], [-44.7272, -11.8287], [-44.7291, -11.8467], [-44.7766, -11.878], [-44.7808, -11.8705], [-44.8068, -11.8764], [-44.8299, -11.892], [-44.8293, -11.9229], [-44.8415, -11.9206], [-44.8381, -11.9268], [-44.8494, -11.9257], [-44.8523, -11.9393], [-44.8709, -11.9419], [-44.8644, -11.9507], [-44.8774, -11.9552], [-44.8792, -11.9821], [-44.9064, -12.0133], [-44.9182, -12.0032], [-44.941, -12.0096], [-44.9657, -12.0003], [-44.9684, -11.9849], [-44.9809, -11.9821], [-45.0136, -11.9243], [-45.0224, -11.9211], [-45.025, -11.9028], [-45.0437, -11.9012], [-45.0556, -11.8794], [-45.0876, -11.8661], [-45.0948, -11.8552], [-45.166, -11.8531], [-45.1789, -11.8151], [-45.1919, -11.8176], [-45.1908, -11.8081], [-45.2088, -11.8025], [-45.2087, -11.793], [-45.2238, -11.7954], [-45.227, -11.7737], [-45.2404, -11.7748], [-45.2447, -11.7679], [-45.2556, -11.7734], [-45.2533, -11.7673], [-45.2736, -11.7585], [-45.2684, -11.7486], [-45.2809, -11.7414], [-45.3424, -11.7351], [-45.4096, -11.7779], [-45.4508, -11.7785], [-45.4741, -11.7666], [-45.4917, -11.7671], [-45.5849, -11.7883], [-45.6182, -11.7839], [-45.6344, -11.7908], [-45.6441, -11.7749], [-45.6635, -11.7759], [-45.6754, -11.7527], [-45.7007, -11.7366], [-45.7276, -11.7336], [-45.7799, -11.7016], [-45.8204, -11.6894], [-45.833, -11.665], [-45.8547, -11.6475], [-45.8838, -11.6492], [-45.968, -11.6268], [-46.068, -11.6192], [-46.0788, -11.6245], [-46.1128, -11.606], [-46.1091, -11.5596], [-46.0147, -11.5488], [-46.0046, -11.5639], [-45.993, -11.5411], [-45.9631, -11.5306], [-45.9146, -11.5344], [-45.8785, -11.5269], [-45.854, -11.4911], [-45.7728, -11.4623], [-45.7198, -11.4597], [-45.6578, -11.4368], [-45.6482, -11.4427], [-45.6319, -11.4936], [-45.5571, -11.4772], [-45.3809, -11.3841], [-45.3245, -11.3966], [-45.2763, -11.3977], [-45.2622, -11.4061], [-45.2571, -11.4207], [-45.2297, -11.4226], [-45.1606, -11.3979], [-45.1407, -11.4117], [-45.1269, -11.4017], [-45.0795, -11.3937], [-45.0587, -11.401], [-45.0249, -11.3613], [-44.9927, -11.3621], [-44.9754, -11.3868], [-44.965, -11.3762], [-44.9596, -11.3514], [-44.9413, -11.3397], [-44.9109, -11.3539], [-44.8694, -11.3475], [-44.8393, -11.3851], [-44.8174, -11.3847], [-44.7864, -11.4204], [-44.7681, -11.4217], [-44.7171, -11.399], [-44.6854, -11.4078]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Riachão do Jacuípe"}, "geometry": {"type": "MultiPolygon", "coordinates": [[[[-39.2623, -11.7376], [-39.2402, -11.7736], [-39.2804, -11.8325], [-39.281, -11.8622], [-39.2724, -11.8709], [-39.2758, -11.8923], [-39.3077, -11.9401], [-39.2853, -11.9686], [-39.2967, -11.9769], [-39.2967, -11.9908], [-39.3097, -11.9895], [-39.3129, -11.9786], [-39.3394, -11.9662], [-39.3602, -11.9667], [-39.3849, -11.9904], [-39.4011, -11.9922], [-39.4126, -12.003], [-39.5366, -12.0255], [-39.5586, -12.0095], [-39.5096, -11.9414], [-39.5048, -11.9014], [-39.4673, -11.8723], [-39.5189, -11.8245], [-39.5342, -11.8324], [-39.5415, -11.7582], [-39.6408, -11.7248], [-39.5571, -11.676], [-39.556, -11.6508], [-39.543, -11.6385], [-39.5544, -11.6172], [-39.5541, -11.5914], [-39.537, -11.5877], [-39.535, -11.584], [-39.5371, -11.5816], [-39.5353, -11.5745], [-39.5362, -11.5697], [-39.5094, -11.5768], [-39.4864, -11.6012], [-39.3626, -11.6469], [-39.2623, -11.7376]]], [[[-39.5373, -11.5685], [-39.5375, -11.5678], [-39.5362, -11.5697], [-39.5373, -11.5685]]], [[[-39.5375, -11.5673], [-39.5374, -11.5666], [-39.5375, -11.5678], [-39.5375, -11.5673]]], [[[-39.5371, -11.5659], [-39.5369, -11.5654], [-39.5365, -11.565], [-39.5374, -11.5666], [-39.5371, -11.5659]]], [[[-39.5362, -11.5643], [-39.5361, -11.5643], [-39.5365, -11.565], [-39.5362, -11.5643]]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Riacho de Santana"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.7674, -13.6863], [-42.7789, -13.7031], [-42.7728, -13.7466], [-42.9437, -13.753], [-43.0286, -13.7342], [-43.055, -13.7592], [-43.0614, -13.7791], [-43.0688, -13.7743], [-43.0936, -13.7847], [-43.1159, -13.8203], [-43.1084, -13.8302], [-43.1262, -13.8316], [-43.1388, -13.8448], [-43.1331, -13.8876], [-43.1039, -13.9343], [-43.1326, -13.9857], [-43.1632, -13.9747], [-43.1897, -13.9809], [-43.1942, -13.9907], [-43.2203, -13.9819], [-43.2578, -13.9965], [-43.2707, -13.9857], [-43.2746, -13.9933], [-43.2977, -13.9923], [-43.3277, -13.9899], [-43.3498, -13.9751], [-43.3701, -13.9797], [-43.3785, -13.973], [-43.3798, -13.9555], [-43.408, -13.9391], [-43.4158, -13.9108], [-43.4278, -13.9132], [-43.438, -13.9047], [-43.435, -13.8955], [-43.4433, -13.8938], [-43.4395, -13.8762], [-43.2413, -13.6104], [-43.1877, -13.519], [-43.1631, -13.4415], [-43.1294, -13.4276], [-43.1165, -13.3239], [-42.9601, -13.3341], [-42.9475, -13.2905], [-42.9262, -13.2986], [-42.9139, -13.2947], [-42.7945, -13.3542], [-42.7915, -13.3631], [-42.7809, -13.3648], [-42.7826, -13.3805], [-42.7683, -13.4048], [-42.7392, -13.4082], [-42.7475, -13.4187], [-42.7289, -13.425], [-42.7275, -13.4178], [-42.7159, -13.4166], [-42.7205, -13.4331], [-42.6959, -13.4511], [-42.699, -13.4591], [-42.6862, -13.4625], [-42.6801, -13.4795], [-42.6941, -13.4804], [-42.7094, -13.4976], [-42.7079, -13.5268], [-42.7186, -13.5352], [-42.7161, -13.5762], [-42.7244, -13.6034], [-42.7051, -13.6343], [-42.7284, -13.6426], [-42.7376, -13.6315], [-42.7524, -13.6335], [-42.7626, -13.6402], [-42.7674, -13.6863]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ribeira do Amparo"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.3221, -11.0721], [-38.4042, -11.0981], [-38.4379, -11.1181], [-38.475, -11.0888], [-38.4915, -11.0889], [-38.5038, -11.0552], [-38.517, -11.0583], [-38.5421, -11.0252], [-38.558, -11.0206], [-38.5299, -10.9769], [-38.531, -10.9601], [-38.4693, -10.9391], [-38.4593, -10.9213], [-38.4425, -10.911], [-38.4097, -10.9171], [-38.4108, -10.8801], [-38.3772, -10.8761], [-38.2383, -10.7999], [-38.2344, -10.8121], [-38.245, -10.8226], [-38.2314, -10.8429], [-38.2365, -10.8818], [-38.2273, -10.916], [-38.2153, -10.9227], [-38.2103, -10.931], [-38.2458, -10.9212], [-38.3221, -11.0721]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ribeira do Pombal"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.5596, -10.5989], [-38.5507, -10.567], [-38.5389, -10.5629], [-38.5063, -10.5889], [-38.4978, -10.6062], [-38.437, -10.6092], [-38.398, -10.6327], [-38.371, -10.6359], [-38.3772, -10.8761], [-38.4108, -10.8801], [-38.4097, -10.9171], [-38.4425, -10.911], [-38.4593, -10.9213], [-38.4693, -10.9391], [-38.531, -10.9601], [-38.5299, -10.9769], [-38.558, -11.0206], [-38.5741, -11.0251], [-38.5938, -11.0202], [-38.594, -10.9884], [-38.6253, -10.9402], [-38.6676, -10.8993], [-38.7111, -10.89], [-38.7752, -10.7739], [-38.7588, -10.7331], [-38.7343, -10.718], [-38.6792, -10.7272], [-38.6661, -10.7075], [-38.6434, -10.7184], [-38.5895, -10.6997], [-38.5759, -10.6896], [-38.5727, -10.6593], [-38.5614, -10.6497], [-38.5596, -10.5989]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ribeirão do Largo"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.6433, -15.6017], [-40.6497, -15.6156], [-40.683, -15.5765], [-40.7391, -15.5333], [-40.7494, -15.4787], [-40.776, -15.4872], [-40.7829, -15.476], [-40.8099, -15.4714], [-40.832, -15.4449], [-40.8517, -15.4368], [-40.8521, -15.4192], [-40.8719, -15.4114], [-40.8928, -15.363], [-40.875, -15.3258], [-40.8834, -15.2942], [-40.8212, -15.3044], [-40.8167, -15.2966], [-40.8241, -15.2891], [-40.8032, -15.2787], [-40.7896, -15.2468], [-40.7206, -15.2437], [-40.705, -15.2512], [-40.6784, -15.2389], [-40.6676, -15.2667], [-40.6541, -15.2681], [-40.6523, -15.2756], [-40.642, -15.2546], [-40.6283, -15.2505], [-40.6377, -15.2697], [-40.6341, -15.2816], [-40.623, -15.2654], [-40.609, -15.2838], [-40.5917, -15.2823], [-40.5911, -15.2639], [-40.5717, -15.279], [-40.5448, -15.2697], [-40.5466, -15.2878], [-40.523, -15.2752], [-40.5107, -15.2834], [-40.4924, -15.2774], [-40.4895, -15.2953], [-40.4762, -15.2926], [-40.4706, -15.3014], [-40.5007, -15.4159], [-40.4807, -15.6049], [-40.4935, -15.6249], [-40.4943, -15.655], [-40.5127, -15.6778], [-40.5351, -15.676], [-40.5417, -15.667], [-40.5638, -15.6634], [-40.5847, -15.6393], [-40.6165, -15.6265], [-40.6433, -15.6017]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Rio de Contas"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6858, -13.7155], [-41.6961, -13.7127], [-41.7114, -13.6855], [-41.7434, -13.6714], [-41.7496, -13.661], [-41.7623, -13.6609], [-41.7845, -13.6374], [-41.7988, -13.6356], [-41.8093, -13.6125], [-41.8368, -13.6016], [-41.8597, -13.5715], [-41.9065, -13.5484], [-41.9281, -13.5532], [-41.9558, -13.5293], [-41.9681, -13.5275], [-41.9512, -13.4976], [-41.9688, -13.4872], [-41.9686, -13.4648], [-41.9492, -13.4027], [-41.9476, -13.3434], [-41.916, -13.3341], [-41.9091, -13.3114], [-41.8695, -13.346], [-41.8706, -13.3638], [-41.7948, -13.424], [-41.7914, -13.3731], [-41.7655, -13.3539], [-41.7466, -13.3248], [-41.7424, -13.3669], [-41.7561, -13.3942], [-41.7527, -13.4118], [-41.7713, -13.4189], [-41.7726, -13.4314], [-41.7629, -13.4428], [-41.7445, -13.4395], [-41.7133, -13.4579], [-41.6977, -13.4786], [-41.696, -13.5217], [-41.6683, -13.5293], [-41.6467, -13.5722], [-41.6295, -13.5616], [-41.6205, -13.544], [-41.614, -13.5458], [-41.6069, -13.5802], [-41.6147, -13.5944], [-41.6059, -13.6003], [-41.6037, -13.6258], [-41.6171, -13.6257], [-41.6083, -13.6296], [-41.6046, -13.641], [-41.6131, -13.6438], [-41.6047, -13.6462], [-41.6057, -13.6709], [-41.5931, -13.6901], [-41.6003, -13.7072], [-41.596, -13.7132], [-41.5869, -13.7085], [-41.5903, -13.724], [-41.5776, -13.7267], [-41.5766, -13.7529], [-41.5451, -13.7618], [-41.5385, -13.7711], [-41.5433, -13.7778], [-41.5315, -13.7815], [-41.542, -13.8026], [-41.523, -13.8147], [-41.5282, -13.8276], [-41.5177, -13.834], [-41.521, -13.8487], [-41.5138, -13.8549], [-41.5194, -13.8665], [-41.5094, -13.8703], [-41.5079, -13.9022], [-41.4991, -13.9031], [-41.4925, -13.9153], [-41.5592, -13.9443], [-41.5784, -13.866], [-41.5996, -13.8501], [-41.6044, -13.833], [-41.6395, -13.7958], [-41.6405, -13.7816], [-41.6569, -13.7592], [-41.6899, -13.736], [-41.6858, -13.7155]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Rio do Antônio"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.1505, -14.489], [-42.1734, -14.4081], [-42.2309, -14.3776], [-42.1942, -14.3754], [-42.2045, -14.3536], [-42.2047, -14.3161], [-42.1864, -14.2608], [-42.1722, -14.2475], [-42.2079, -14.2049], [-42.229, -14.1999], [-42.2221, -14.193], [-42.2238, -14.1712], [-42.1853, -14.1727], [-42.1447, -14.1598], [-42.1215, -14.1669], [-42.1105, -14.1604], [-41.9943, -14.1673], [-41.9796, -14.2263], [-41.9685, -14.234], [-41.9687, -14.25], [-41.9861, -14.2548], [-41.9774, -14.2704], [-41.9811, -14.2854], [-41.9673, -14.2928], [-41.953, -14.3899], [-41.9318, -14.4194], [-42.0706, -14.4471], [-42.1505, -14.489]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Rio do Pires"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.2965, -13.136], [-42.322, -13.1204], [-42.3379, -13.1006], [-42.3405, -13.0747], [-42.3584, -13.0723], [-42.3812, -13.0484], [-42.3542, -13.0338], [-42.3372, -13.0431], [-42.3037, -13.0265], [-42.2892, -13.0339], [-42.2668, -13.0077], [-42.2688, -12.994], [-42.2577, -12.9818], [-42.2475, -12.9772], [-42.212, -12.9835], [-42.2022, -12.9647], [-42.1681, -12.9597], [-42.1619, -13.001], [-42.1453, -13.0166], [-42.1267, -13.0174], [-42.1117, -13.034], [-42.1029, -13.0679], [-42.1101, -13.0818], [-42.1023, -13.096], [-42.1037, -13.1327], [-42.0822, -13.1523], [-42.0731, -13.1521], [-42.0591, -13.1814], [-42.0314, -13.1762], [-42.0149, -13.1888], [-41.9858, -13.2342], [-41.9132, -13.2633], [-41.9022, -13.3101], [-41.9753, -13.2969], [-41.9835, -13.3063], [-41.9971, -13.3045], [-42.0087, -13.2871], [-42.0328, -13.2945], [-42.0964, -13.2611], [-42.1308, -13.258], [-42.158, -13.2272], [-42.1709, -13.1845], [-42.1868, -13.1726], [-42.18, -13.1644], [-42.2021, -13.1411], [-42.2028, -13.1253], [-42.2388, -13.1173], [-42.2443, -13.107], [-42.2636, -13.1218], [-42.2781, -13.117], [-42.2965, -13.136]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Rio Real"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.0037, -11.5783], [-38.0555, -11.5299], [-38.0485, -11.4973], [-38.0633, -11.4767], [-38.0761, -11.4751], [-38.0821, -11.4584], [-38.0794, -11.4409], [-38.0347, -11.4175], [-38.0375, -11.4113], [-38.0258, -11.3986], [-38.0366, -11.3902], [-37.991, -11.3411], [-37.9678, -11.3795], [-37.9815, -11.3864], [-37.9651, -11.3919], [-37.965, -11.4021], [-37.9528, -11.3945], [-37.956, -11.4069], [-37.9454, -11.4128], [-37.9445, -11.4242], [-37.9364, -11.4217], [-37.9276, -11.4013], [-37.9053, -11.4083], [-37.9072, -11.4267], [-37.8992, -11.4383], [-37.8824, -11.4247], [-37.8661, -11.4271], [-37.8803, -11.4332], [-37.8676, -11.4425], [-37.8481, -11.443], [-37.8633, -11.4532], [-37.8642, -11.4669], [-37.8478, -11.4697], [-37.8389, -11.4825], [-37.8082, -11.4967], [-37.8193, -11.5027], [-37.8123, -11.517], [-37.8, -11.5214], [-37.8289, -11.5586], [-37.8261, -11.5888], [-37.822, -11.5975], [-37.8033, -11.6036], [-37.8042, -11.6133], [-37.7806, -11.635], [-37.7584, -11.6424], [-37.7313, -11.7106], [-37.7355, -11.7208], [-37.7272, -11.7261], [-37.7746, -11.7019], [-37.7938, -11.7311], [-37.8369, -11.7344], [-37.8605, -11.7125], [-37.8651, -11.6841], [-37.9004, -11.6893], [-37.9188, -11.6681], [-37.9364, -11.6682], [-37.9482, -11.637], [-37.9311, -11.6192], [-37.9496, -11.6156], [-38.0037, -11.5783]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Rodelas"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.7848, -9.6468], [-38.7852, -9.5381], [-38.721, -9.4809], [-38.7151, -9.4562], [-38.6834, -9.4349], [-38.6982, -9.4085], [-38.6971, -9.3947], [-38.707, -9.389], [-38.6828, -9.3548], [-38.655, -9.3378], [-38.6473, -9.3239], [-38.6748, -9.2939], [-38.6835, -9.2161], [-38.8428, -9.0392], [-38.9838, -8.8676], [-38.9641, -8.8295], [-38.9653, -8.8153], [-38.9524, -8.8045], [-38.8681, -8.7839], [-38.8041, -8.7892], [-38.7397, -8.8448], [-38.7087, -8.8602], [-38.6961, -8.8905], [-38.6892, -8.9474], [-38.6725, -8.974], [-38.6449, -8.9867], [-38.6277, -8.9832], [-38.6103, -8.9573], [-38.6038, -8.8806], [-38.5704, -8.8304], [-38.5518, -8.8226], [-38.5124, -8.8306], [-38.4698, -8.8642], [-38.4793, -8.9017], [-38.5168, -8.9332], [-38.514, -8.96], [-38.5373, -8.96], [-38.5481, -8.991], [-38.5842, -9.0361], [-38.584, -9.1749], [-38.598, -9.1879], [-38.5919, -9.2198], [-38.6076, -9.2566], [-38.6027, -9.2655], [-38.5644, -9.2588], [-38.5736, -9.2905], [-38.5615, -9.3177], [-38.5691, -9.3396], [-38.5701, -9.4126], [-38.6173, -9.4461], [-38.6399, -9.5304], [-38.4931, -9.4898], [-38.4915, -9.5297], [-38.5083, -9.6304], [-38.532, -9.6498], [-38.5489, -9.6855], [-38.7848, -9.6468]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ruy Barbosa"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.6865, -12.4485], [-40.7646, -12.3793], [-40.7777, -12.3827], [-40.8351, -12.2994], [-40.8759, -12.2652], [-40.9835, -12.2626], [-40.9887, -12.2533], [-41.009, -12.2489], [-41.0448, -12.2014], [-41.0491, -12.1816], [-41.0409, -12.1476], [-40.9973, -12.1487], [-40.9721, -12.1291], [-40.894, -12.1549], [-40.8736, -12.1257], [-40.5692, -12.0786], [-40.5558, -12.0859], [-40.5562, -12.0945], [-40.5248, -12.0912], [-40.5062, -12.0988], [-40.5019, -12.1164], [-40.4956, -12.106], [-40.4857, -12.1105], [-40.4779, -12.1016], [-40.4702, -12.1075], [-40.4588, -12.1021], [-40.4549, -12.1273], [-40.444, -12.1317], [-40.4271, -12.1255], [-40.4261, -12.1461], [-40.4002, -12.1563], [-40.4059, -12.179], [-40.3937, -12.1718], [-40.3852, -12.1914], [-40.3413, -12.1904], [-40.322, -12.2028], [-40.3158, -12.1992], [-40.3107, -12.2167], [-40.2853, -12.2162], [-40.2722, -12.2264], [-40.2597, -12.2165], [-40.2259, -12.2239], [-40.2042, -12.214], [-40.1941, -12.2319], [-40.1856, -12.2332], [-40.1719, -12.2193], [-40.157, -12.2363], [-40.1565, -12.2485], [-40.1413, -12.2459], [-40.1359, -12.2528], [-40.1333, -12.2994], [-40.1241, -12.3033], [-40.1124, -12.3308], [-40.1299, -12.3368], [-40.1325, -12.35], [-40.1533, -12.3458], [-40.1595, -12.3528], [-40.1735, -12.3474], [-40.183, -12.3204], [-40.1989, -12.3153], [-40.2122, -12.2823], [-40.2323, -12.2817], [-40.251, -12.2701], [-40.2813, -12.2633], [-40.2915, -12.2678], [-40.3033, -12.2581], [-40.3193, -12.265], [-40.3316, -12.2565], [-40.337, -12.2631], [-40.3563, -12.255], [-40.3711, -12.2732], [-40.3824, -12.2728], [-40.3903, -12.2617], [-40.4192, -12.2795], [-40.4263, -12.27], [-40.4412, -12.2993], [-40.462, -12.3152], [-40.4802, -12.3103], [-40.4875, -12.3303], [-40.4974, -12.3301], [-40.5086, -12.3659], [-40.5309, -12.4009], [-40.5976, -12.4531], [-40.6865, -12.4485]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Salinas da Margarida"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.7973, -12.9464], [-38.8184, -12.9075], [-38.8178, -12.8749], [-38.8065, -12.8711], [-38.8019, -12.8385], [-38.6986, -12.8006], [-38.7215, -12.8474], [-38.7032, -12.8769], [-38.7084, -12.9013], [-38.7324, -12.9481], [-38.7515, -12.9669], [-38.7973, -12.9464]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Salvador"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.5856, -13.0127], [-38.5618, -12.9579], [-38.5642, -12.9232], [-38.5888, -12.8926], [-38.6615, -12.855], [-38.688, -12.8305], [-38.6986, -12.8006], [-38.6952, -12.7541], [-38.5879, -12.754], [-38.5832, -12.7336], [-38.512, -12.7447], [-38.4996, -12.7847], [-38.4891, -12.7908], [-38.4742, -12.7845], [-38.4612, -12.7932], [-38.4645, -12.828], [-38.453, -12.8444], [-38.4407, -12.8397], [-38.4067, -12.8735], [-38.3905, -12.8553], [-38.3928, -12.844], [-38.3789, -12.8226], [-38.367, -12.8263], [-38.3534, -12.8391], [-38.3549, -12.8947], [-38.341, -12.9069], [-38.3273, -12.8978], [-38.3061, -12.9039], [-38.3176, -12.9286], [-38.353, -12.9569], [-38.3647, -12.9507], [-38.3873, -12.9568], [-38.4687, -13.0149], [-38.5856, -13.0127]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santa Bárbara"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.9044, -12.0279], [-38.9208, -12.0159], [-38.9414, -12.0269], [-38.9642, -12.0191], [-38.9886, -12.0593], [-39.0417, -12.053], [-39.0626, -12.0262], [-39.0542, -12.0047], [-39.0589, -11.9765], [-39.0435, -11.9343], [-39.0144, -11.9122], [-39.0262, -11.8687], [-39.0564, -11.8479], [-39.0656, -11.8296], [-39.0133, -11.8212], [-38.9978, -11.8059], [-38.935, -11.8371], [-38.923, -11.8876], [-38.9065, -11.9192], [-38.8997, -11.9737], [-38.9044, -12.0279]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santa Brígida"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.1922, -9.8991], [-38.2053, -9.9087], [-38.2668, -9.8604], [-38.3329, -9.7851], [-38.4433, -9.6986], [-38.3637, -9.7068], [-38.3509, -9.678], [-38.3076, -9.661], [-38.2853, -9.6906], [-38.2248, -9.6745], [-38.191, -9.6769], [-38.1759, -9.6696], [-38.1567, -9.6775], [-38.1447, -9.6585], [-38.1484, -9.6496], [-38.1365, -9.6403], [-38.1243, -9.6448], [-38.1228, -9.6204], [-38.0897, -9.6112], [-38.084, -9.5991], [-38.0609, -9.5877], [-38.0525, -9.6053], [-38.0556, -9.6322], [-38.0372, -9.628], [-38.009, -9.6491], [-38.0322, -9.6607], [-38.0343, -9.6867], [-38.0449, -9.6969], [-38.044, -9.7187], [-38.0325, -9.7703], [-38.018, -9.7835], [-38.0186, -9.802], [-38.0, -9.8143], [-38.0031, -9.8388], [-37.9954, -9.8461], [-38.0023, -9.8571], [-38.014, -9.8573], [-37.9941, -9.8806], [-37.9942, -9.9014], [-38.0299, -9.9076], [-38.0832, -9.8968], [-38.1022, -9.8825], [-38.1162, -9.9217], [-38.1305, -9.9076], [-38.1485, -9.9163], [-38.1922, -9.8991]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santa Cruz Cabrália"}, "geometry": {"type": "MultiPolygon", "coordinates": [[[[-38.9561, -16.2253], [-38.9554, -16.2247], [-38.9553, -16.2249], [-38.9561, -16.2253]]], [[[-39.0228, -16.3176], [-39.0061, -16.3328], [-39.0088, -16.3457], [-39.1144, -16.3621], [-39.1662, -16.3876], [-39.1846, -16.384], [-39.192, -16.3963], [-39.2399, -16.3738], [-39.2626, -16.3713], [-39.3074, -16.3731], [-39.3478, -16.3884], [-39.4389, -16.3838], [-39.4568, -16.3919], [-39.4387, -16.2826], [-39.3981, -16.2832], [-39.3824, -16.2681], [-39.3981, -16.2605], [-39.4207, -16.2329], [-39.4027, -16.098], [-39.3708, -16.1237], [-39.3031, -16.111], [-39.2795, -16.1322], [-39.2303, -16.0912], [-39.1633, -16.0661], [-39.1505, -16.0522], [-38.9484, -16.0924], [-38.9567, -16.1291], [-38.9481, -16.1557], [-38.9742, -16.2132], [-39.0105, -16.2445], [-39.0228, -16.3176]]], [[[-38.92, -16.1786], [-38.9191, -16.1781], [-38.919, -16.1791], [-38.92, -16.1786]]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santa Cruz da Vitória"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7512, -14.9086], [-39.7434, -14.9236], [-39.7376, -14.912], [-39.7322, -14.914], [-39.7206, -14.9716], [-39.6958, -14.9655], [-39.6889, -14.9526], [-39.6873, -14.9711], [-39.7306, -14.9839], [-39.7445, -14.9769], [-39.7672, -14.9914], [-39.785, -14.9902], [-39.813, -14.971], [-39.8314, -14.9868], [-39.8349, -15.0016], [-39.8541, -14.9916], [-39.8635, -15.0105], [-39.8849, -15.013], [-39.8626, -14.9783], [-39.8817, -14.8661], [-39.8693, -14.7924], [-39.8319, -14.7758], [-39.822, -14.7475], [-39.7794, -14.7418], [-39.7881, -14.7794], [-39.7839, -14.805], [-39.8023, -14.8336], [-39.7952, -14.8502], [-39.8005, -14.8736], [-39.7974, -14.8836], [-39.7763, -14.8926], [-39.7707, -14.9096], [-39.7512, -14.9086]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santa Inês"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.7281, -13.3144], [-39.7214, -13.3446], [-39.727, -13.3695], [-39.7705, -13.3663], [-39.7794, -13.3746], [-39.8126, -13.337], [-39.8774, -13.3913], [-39.9515, -13.3258], [-39.9541, -13.3151], [-39.9756, -13.3149], [-39.9332, -13.2917], [-39.9137, -13.259], [-39.9163, -13.237], [-39.9223, -13.2378], [-39.9444, -13.2151], [-39.9349, -13.1994], [-39.9464, -13.1663], [-39.9417, -13.1605], [-39.8895, -13.1667], [-39.7995, -13.2364], [-39.7637, -13.248], [-39.7281, -13.3144]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santaluz"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.8068, -11.3886], [-39.8486, -11.3503], [-39.8625, -11.3187], [-39.8752, -11.3172], [-39.8352, -11.3052], [-39.8243, -11.29], [-39.703, -11.2238], [-39.6606, -11.2108], [-39.6067, -11.1545], [-39.5171, -11.1066], [-39.5074, -11.0929], [-39.4928, -11.0945], [-39.477, -11.0699], [-39.4558, -11.0638], [-39.4425, -11.0415], [-39.4252, -11.0299], [-39.414, -11.0354], [-39.4146, -11.0072], [-39.3639, -10.9959], [-39.3657, -10.9865], [-39.3565, -10.9909], [-39.3436, -10.9715], [-39.3123, -10.989], [-39.2782, -10.9872], [-39.2823, -10.9904], [-39.27, -11.0049], [-39.2739, -11.0211], [-39.2884, -11.0296], [-39.2893, -11.0441], [-39.3107, -11.0654], [-39.3094, -11.0802], [-39.2593, -11.07], [-39.2566, -11.1547], [-39.24, -11.211], [-39.2423, -11.2286], [-39.2239, -11.2492], [-39.2198, -11.2674], [-39.2055, -11.2737], [-39.2336, -11.3231], [-39.2273, -11.3392], [-39.2715, -11.3361], [-39.3109, -11.3672], [-39.3319, -11.3415], [-39.4995, -11.2902], [-39.6989, -11.3992], [-39.7194, -11.3944], [-39.7331, -11.4013], [-39.7377, -11.4161], [-39.7504, -11.4224], [-39.8068, -11.3886]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santa Luzia"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3643, -15.4863], [-39.3659, -15.4555], [-39.38, -15.4257], [-39.3985, -15.4178], [-39.4172, -15.4228], [-39.417, -15.4131], [-39.4281, -15.4036], [-39.4246, -15.3898], [-39.4407, -15.3872], [-39.4423, -15.3994], [-39.4545, -15.4095], [-39.4652, -15.4036], [-39.4603, -15.3631], [-39.4819, -15.3464], [-39.4624, -15.3319], [-39.4589, -15.3127], [-39.4388, -15.3098], [-39.4277, -15.3163], [-39.4329, -15.3332], [-39.4105, -15.3287], [-39.3994, -15.3492], [-39.3649, -15.3526], [-39.3152, -15.3279], [-39.3148, -15.3082], [-39.3009, -15.3042], [-39.2878, -15.3166], [-39.2932, -15.3309], [-39.2862, -15.3413], [-39.2752, -15.3506], [-39.26, -15.3498], [-39.254, -15.3603], [-39.2537, -15.3416], [-39.2347, -15.3552], [-39.1489, -15.3762], [-39.1128, -15.3636], [-39.1026, -15.3709], [-39.081, -15.3631], [-39.0166, -15.3909], [-39.0238, -15.4083], [-39.0207, -15.4372], [-39.0454, -15.4595], [-39.0888, -15.469], [-39.1046, -15.4857], [-39.1422, -15.4935], [-39.1685, -15.5137], [-39.2077, -15.5108], [-39.1952, -15.5319], [-39.186, -15.5265], [-39.1641, -15.5402], [-39.1756, -15.566], [-39.169, -15.5758], [-39.1545, -15.5729], [-39.1495, -15.5799], [-39.1598, -15.6033], [-39.2034, -15.5924], [-39.2345, -15.622], [-39.2621, -15.6336], [-39.2849, -15.6309], [-39.3028, -15.6109], [-39.3359, -15.6261], [-39.3437, -15.6156], [-39.3075, -15.5956], [-39.3057, -15.5805], [-39.2924, -15.58], [-39.2849, -15.5657], [-39.2746, -15.5643], [-39.3043, -15.5502], [-39.3035, -15.5329], [-39.3643, -15.4863]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santa Maria da Vitória"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.0693, -13.213], [-44.033, -13.2261], [-43.9911, -13.2566], [-44.0074, -13.2943], [-43.9997, -13.3129], [-44.0317, -13.3178], [-44.0246, -13.3246], [-44.0268, -13.3359], [-44.06, -13.3444], [-44.0712, -13.3589], [-44.0686, -13.3658], [-44.0823, -13.3603], [-44.0918, -13.3708], [-44.1158, -13.3699], [-44.1501, -13.3948], [-44.1634, -13.3882], [-44.1934, -13.3934], [-44.2034, -13.4202], [-44.213, -13.4144], [-44.2249, -13.4276], [-44.2453, -13.4129], [-44.2582, -13.4175], [-44.2627, -13.4054], [-44.2713, -13.4142], [-44.3, -13.396], [-44.3088, -13.4058], [-44.3501, -13.3908], [-44.3696, -13.3975], [-44.3904, -13.3825], [-44.4209, -13.3856], [-44.4269, -13.3695], [-44.4503, -13.387], [-44.4538, -13.38], [-44.4819, -13.3833], [-44.4922, -13.3717], [-44.5108, -13.3728], [-44.5232, -13.3557], [-44.546, -13.3495], [-44.5459, -13.3357], [-44.559, -13.3308], [-44.5522, -13.3226], [-44.5633, -13.3006], [-44.5604, -13.2739], [-44.5756, -13.2578], [-44.5751, -13.2435], [-44.5857, -13.2398], [-44.5839, -13.2287], [-44.5962, -13.2258], [-44.5967, -13.2089], [-44.6069, -13.2067], [-44.6039, -13.2012], [-44.6225, -13.1782], [-44.6532, -13.1675], [-44.6601, -13.1511], [-44.6746, -13.1483], [-44.6707, -13.1398], [-44.6873, -13.1285], [-44.7076, -13.0799], [-44.6739, -13.0517], [-44.6495, -13.0436], [-44.6432, -13.0275], [-44.6203, -13.0139], [-44.619, -12.9612], [-44.601, -12.9601], [-44.5783, -12.9816], [-44.5569, -12.9625], [-44.5506, -12.9428], [-44.3421, -13.1183], [-44.2856, -13.129], [-44.2391, -13.1954], [-44.2235, -13.2028], [-44.1516, -13.1956], [-44.1149, -13.2283], [-44.0693, -13.213]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santana"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.8749, -13.2752], [-43.8812, -13.3029], [-43.9138, -13.2939], [-43.9403, -13.3031], [-43.9535, -13.3185], [-43.9729, -13.3069], [-43.9894, -13.3204], [-44.0008, -13.3141], [-44.0075, -13.2946], [-43.9928, -13.2535], [-44.0092, -13.2488], [-44.033, -13.2261], [-44.0693, -13.213], [-44.0951, -13.2166], [-44.1065, -13.2294], [-44.0976, -13.0748], [-44.1061, -13.0492], [-44.1127, -13.0404], [-44.1324, -13.0407], [-44.2019, -12.9887], [-44.1888, -12.9751], [-44.1949, -12.971], [-44.2114, -12.9698], [-44.2357, -12.9819], [-44.2579, -12.9799], [-44.2634, -12.9596], [-44.2485, -12.9575], [-44.2385, -12.9462], [-44.2432, -12.9358], [-44.2352, -12.9124], [-44.2508, -12.9074], [-44.2422, -12.8893], [-44.2076, -12.8768], [-44.184, -12.8777], [-44.1683, -12.8603], [-44.1714, -12.8524], [-44.1447, -12.8526], [-44.1323, -12.8425], [-44.1238, -12.8414], [-44.1128, -12.8576], [-44.0926, -12.8576], [-44.0656, -12.875], [-44.0469, -12.8625], [-44.004, -12.8526], [-43.9935, -12.8639], [-43.9829, -12.8637], [-43.9766, -12.8782], [-43.9258, -12.8922], [-43.9162, -12.9014], [-43.9131, -12.9233], [-43.8841, -12.9495], [-43.8907, -12.9659], [-43.83, -12.9866], [-43.8181, -12.9765], [-43.7813, -12.9725], [-43.7319, -12.9497], [-43.7172, -12.9314], [-43.7059, -12.9438], [-43.6864, -12.9332], [-43.6816, -13.1159], [-43.6456, -13.1386], [-43.6346, -13.1712], [-43.6402, -13.1848], [-43.6758, -13.1692], [-43.6945, -13.1697], [-43.7051, -13.1878], [-43.7264, -13.185], [-43.732, -13.2067], [-43.7576, -13.2065], [-43.7761, -13.2208], [-43.8044, -13.2199], [-43.8749, -13.2752]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santanópolis"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.8754, -12.0957], [-38.8818, -12.0657], [-38.8968, -12.0562], [-38.9044, -12.0322], [-38.8978, -11.9779], [-38.915, -11.8997], [-38.8687, -11.816], [-38.8227, -11.9584], [-38.8076, -11.9759], [-38.8057, -12.0123], [-38.8433, -12.1064], [-38.8754, -12.0957]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santa Rita de Cássia"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.2718, -11.1634], [-44.3523, -11.2294], [-44.4958, -11.4027], [-44.5163, -11.4161], [-44.5413, -11.4179], [-44.5555, -11.4028], [-44.6458, -11.4052], [-44.6723, -11.4126], [-44.6937, -11.4103], [-44.7132, -11.3968], [-44.7681, -11.4217], [-44.7856, -11.4206], [-44.8174, -11.3847], [-44.8393, -11.3851], [-44.8721, -11.3465], [-44.9109, -11.3539], [-44.9421, -11.3398], [-44.9596, -11.3514], [-44.965, -11.3762], [-44.9754, -11.3868], [-44.9929, -11.3617], [-44.9909, -11.3467], [-44.959, -11.3125], [-44.9506, -11.2925], [-44.9631, -11.2244], [-44.9419, -11.2011], [-44.9769, -11.1892], [-44.9857, -11.1525], [-45.0088, -11.1237], [-44.9593, -11.0696], [-44.9774, -11.0372], [-44.97, -11.0048], [-44.9808, -10.968], [-44.9601, -10.9309], [-44.9447, -10.919], [-44.9284, -10.9279], [-44.8597, -10.8832], [-44.8443, -10.9], [-44.8083, -10.8661], [-44.8103, -10.8466], [-44.7853, -10.8063], [-44.7589, -10.8048], [-44.7574, -10.7877], [-44.7146, -10.7617], [-44.6872, -10.7692], [-44.6677, -10.7601], [-44.6613, -10.7327], [-44.6666, -10.6823], [-44.6185, -10.6711], [-44.5849, -10.6294], [-44.5511, -10.6286], [-44.5223, -10.6498], [-44.5005, -10.6497], [-44.4767, -10.6393], [-44.4563, -10.6081], [-44.4236, -10.6133], [-44.3981, -10.6059], [-44.3446, -10.5497], [-44.3145, -10.5574], [-44.264, -10.6247], [-44.2415, -10.6273], [-44.2086, -10.6153], [-44.1655, -10.6429], [-44.109, -10.8041], [-44.12, -10.8116], [-44.1201, -10.8258], [-44.139, -10.8347], [-44.1468, -10.9226], [-44.1643, -10.9477], [-44.1618, -10.9574], [-44.2188, -11.0289], [-44.2243, -11.0959], [-44.2718, -11.1634]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santa Terezinha"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4397, -12.6147], [-39.4364, -12.6792], [-39.4673, -12.6994], [-39.4728, -12.7234], [-39.4938, -12.7301], [-39.5018, -12.7428], [-39.4985, -12.7754], [-39.5058, -12.809], [-39.4916, -12.8145], [-39.4889, -12.8346], [-39.4768, -12.8431], [-39.4756, -12.8539], [-39.5749, -12.8991], [-39.5805, -12.8932], [-39.5905, -12.9051], [-39.6044, -12.8931], [-39.6305, -12.9179], [-39.6305, -12.9304], [-39.6495, -12.928], [-39.6431, -12.9225], [-39.6475, -12.918], [-39.6599, -12.9269], [-39.657, -12.9105], [-39.6661, -12.9155], [-39.6787, -12.8873], [-39.6739, -12.7548], [-39.6654, -12.7511], [-39.6528, -12.762], [-39.6344, -12.7403], [-39.6471, -12.7293], [-39.6602, -12.694], [-39.6511, -12.6688], [-39.6677, -12.6481], [-39.669, -12.627], [-39.6386, -12.5842], [-39.6151, -12.5968], [-39.6063, -12.5755], [-39.5758, -12.55], [-39.549, -12.5572], [-39.5388, -12.5788], [-39.4397, -12.6147]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santo Amaro"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.7138, -12.6517], [-38.6843, -12.6875], [-38.6872, -12.7265], [-38.7669, -12.7162], [-38.7885, -12.7271], [-38.8264, -12.7149], [-38.83, -12.7035], [-38.8108, -12.6924], [-38.8168, -12.6649], [-38.7959, -12.6491], [-38.7936, -12.6246], [-38.8014, -12.6249], [-38.807, -12.611], [-38.8082, -12.5853], [-38.8152, -12.5956], [-38.8201, -12.594], [-38.8117, -12.5851], [-38.8258, -12.5787], [-38.8216, -12.5682], [-38.8313, -12.5681], [-38.8337, -12.56], [-38.8438, -12.5634], [-38.8451, -12.55], [-38.8507, -12.5634], [-38.8811, -12.5215], [-38.8774, -12.5107], [-38.8375, -12.5127], [-38.8341, -12.4921], [-38.8519, -12.4838], [-38.8382, -12.4088], [-38.8274, -12.3967], [-38.8365, -12.3683], [-38.7952, -12.3695], [-38.8139, -12.3804], [-38.8108, -12.3939], [-38.7423, -12.4732], [-38.7213, -12.4811], [-38.6561, -12.4842], [-38.6443, -12.5131], [-38.6515, -12.5538], [-38.6879, -12.5514], [-38.6955, -12.5905], [-38.71, -12.595], [-38.7179, -12.6143], [-38.7138, -12.6517]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santo Antônio de Jesus"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2839, -13.0595], [-39.2876, -13.0493], [-39.3201, -13.042], [-39.3095, -13.0259], [-39.313, -12.9949], [-39.323, -12.9915], [-39.3263, -12.9774], [-39.3158, -12.9446], [-39.2947, -12.9427], [-39.262, -12.9536], [-39.2525, -12.9476], [-39.2529, -12.9349], [-39.2305, -12.9448], [-39.2238, -12.9395], [-39.1956, -12.9491], [-39.1784, -12.9467], [-39.1642, -12.9638], [-39.1204, -12.963], [-39.1189, -12.9712], [-39.1049, -12.9744], [-39.1088, -12.9964], [-39.1325, -12.987], [-39.1496, -13.001], [-39.1451, -13.0194], [-39.1745, -13.0825], [-39.2016, -13.078], [-39.22, -13.0833], [-39.2279, -13.0961], [-39.2461, -13.0954], [-39.2623, -13.0583], [-39.2839, -13.0595]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Santo Estêvão"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3142, -12.548], [-39.3445, -12.5303], [-39.3623, -12.5424], [-39.3698, -12.5372], [-39.3829, -12.5073], [-39.3939, -12.5044], [-39.3808, -12.4867], [-39.3868, -12.4694], [-39.3788, -12.4614], [-39.3889, -12.4599], [-39.3782, -12.4515], [-39.3801, -12.4415], [-39.3606, -12.4195], [-39.285, -12.398], [-39.2788, -12.3834], [-39.263, -12.3732], [-39.2466, -12.3876], [-39.2274, -12.3862], [-39.2167, -12.3967], [-39.1949, -12.3875], [-39.1756, -12.4271], [-39.1621, -12.4297], [-39.1589, -12.4576], [-39.1452, -12.4689], [-39.1472, -12.4839], [-39.1272, -12.4983], [-39.2048, -12.5124], [-39.2265, -12.5465], [-39.2618, -12.5487], [-39.2776, -12.5375], [-39.3142, -12.548]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Desidério"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.6902, -12.5488], [-44.6737, -12.5637], [-44.625, -12.5722], [-44.6105, -12.7217], [-44.5506, -12.9428], [-44.5569, -12.9625], [-44.5783, -12.9816], [-44.601, -12.9601], [-44.619, -12.9612], [-44.6203, -13.0139], [-44.6432, -13.0275], [-44.6495, -13.0436], [-44.6993, -13.0702], [-44.7066, -13.0834], [-44.7185, -13.0698], [-44.7205, -13.0505], [-44.7417, -13.042], [-44.7546, -13.0192], [-44.7784, -13.0126], [-44.7857, -12.9915], [-44.7977, -12.9896], [-44.8849, -13.016], [-44.8886, -13.0112], [-44.9309, -13.0216], [-44.9644, -13.0415], [-44.971, -13.0366], [-45.0459, -13.0708], [-45.1291, -13.0924], [-45.2135, -13.1298], [-45.2939, -13.134], [-45.3239, -13.1496], [-45.3684, -13.1519], [-45.4028, -13.1678], [-45.4273, -13.157], [-45.4636, -13.1566], [-45.556, -13.1922], [-45.6086, -13.1848], [-45.6878, -13.2101], [-45.7309, -13.2345], [-45.8428, -13.2581], [-45.9316, -13.2965], [-46.209, -13.4656], [-46.2259, -13.45], [-46.2246, -13.4396], [-46.2495, -13.4313], [-46.2251, -13.4128], [-46.2056, -13.4168], [-46.1623, -13.3826], [-46.1355, -13.3755], [-46.0733, -13.3114], [-46.0683, -13.2954], [-46.0802, -13.2738], [-46.1032, -13.2575], [-46.2925, -13.3169], [-46.3179, -13.3052], [-46.3, -13.2829], [-46.2999, -13.2577], [-46.3291, -13.2485], [-46.3043, -13.206], [-46.303, -13.1864], [-46.3167, -13.1833], [-46.2952, -13.1419], [-46.3198, -13.1042], [-46.3358, -13.0977], [-46.3164, -13.091], [-46.3011, -13.0743], [-46.2816, -13.0451], [-46.2755, -13.0202], [-46.1938, -12.9968], [-46.1247, -12.9598], [-46.1055, -12.9327], [-46.109, -12.9204], [-46.1266, -12.9124], [-46.1442, -12.9311], [-46.1604, -12.9314], [-46.1634, -12.9241], [-46.2056, -12.9507], [-46.2654, -12.9388], [-46.2882, -12.9529], [-46.3301, -12.9579], [-46.306, -12.9391], [-46.316, -12.9362], [-46.3055, -12.9265], [-46.3127, -12.9113], [-46.287, -12.8934], [-46.2953, -12.8911], [-46.2884, -12.8828], [-46.2954, -12.8701], [-46.305, -12.8687], [-46.2735, -12.8316], [-46.2791, -12.8114], [-46.3005, -12.8116], [-46.2916, -12.7963], [-46.3121, -12.7982], [-46.2986, -12.7751], [-46.2819, -12.7709], [-46.282, -12.7634], [-46.296, -12.7629], [-46.2959, -12.7447], [-46.2851, -12.7497], [-46.2873, -12.7389], [-46.2737, -12.7388], [-46.2681, -12.7162], [-46.2924, -12.7076], [-46.3041, -12.7149], [-46.2918, -12.6991], [-46.3041, -12.6969], [-46.3057, -12.6885], [-46.2639, -12.6583], [-46.2674, -12.6504], [-46.2785, -12.65], [-46.2764, -12.641], [-46.3104, -12.6427], [-46.2758, -12.5944], [-46.2905, -12.5827], [-46.3029, -12.5817], [-46.3073, -12.5781], [-46.3076, -12.5767], [-46.2976, -12.5633], [-46.2935, -12.579], [-46.2716, -12.57], [-46.2739, -12.5577], [-46.2674, -12.5536], [-46.2729, -12.5503], [-46.2244, -12.5286], [-46.2005, -12.5042], [-46.1526, -12.5064], [-46.142, -12.5311], [-46.1131, -12.5311], [-45.9268, -12.4597], [-45.908, -12.4598], [-45.873, -12.4296], [-45.8408, -12.4184], [-45.752, -12.4121], [-45.7189, -12.3968], [-45.6604, -12.3927], [-45.5873, -12.402], [-45.5403, -12.3909], [-45.4866, -12.365], [-45.4645, -12.3768], [-45.4468, -12.3673], [-45.4059, -12.3702], [-45.3488, -12.3887], [-45.2838, -12.422], [-45.2314, -12.427], [-45.2158, -12.4118], [-45.2024, -12.3803], [-45.1704, -12.3711], [-45.1496, -12.3333], [-45.1331, -12.3224], [-45.1025, -12.3362], [-45.0779, -12.3345], [-45.0446, -12.3157], [-45.0249, -12.321], [-44.9273, -12.2931], [-44.837, -12.3897], [-44.7812, -12.3951], [-44.7757, -12.4022], [-44.7379, -12.4088], [-44.7416, -12.4368], [-44.7204, -12.4729], [-44.7295, -12.496], [-44.7205, -12.4995], [-44.7151, -12.5192], [-44.6947, -12.529], [-44.6902, -12.5488]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Domingos"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.632, -11.4981], [-39.6631, -11.4559], [-39.6647, -11.447], [-39.6546, -11.4364], [-39.6619, -11.4214], [-39.6989, -11.3992], [-39.6091, -11.3461], [-39.599, -11.3503], [-39.5938, -11.3707], [-39.5874, -11.369], [-39.5639, -11.4013], [-39.4899, -11.4401], [-39.4904, -11.474], [-39.4772, -11.485], [-39.5362, -11.5697], [-39.5487, -11.5495], [-39.5901, -11.5275], [-39.5993, -11.53], [-39.632, -11.4981]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Félix"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0082, -12.7299], [-39.0384, -12.7385], [-39.0576, -12.7301], [-39.0484, -12.7182], [-39.0535, -12.6893], [-39.0438, -12.6443], [-38.9714, -12.6323], [-38.9795, -12.6025], [-38.9963, -12.5877], [-38.9625, -12.6095], [-38.9529, -12.647], [-38.9419, -12.6602], [-38.9381, -12.7012], [-38.9532, -12.7035], [-38.9664, -12.695], [-39.0079, -12.7105], [-39.0082, -12.7299]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Félix do Coribe"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.1801, -13.684], [-44.1882, -13.6582], [-44.2393, -13.5886], [-44.2501, -13.5138], [-44.2616, -13.5096], [-44.2691, -13.4871], [-44.2621, -13.4806], [-44.2658, -13.4693], [-44.2579, -13.4654], [-44.2611, -13.4579], [-44.2426, -13.4525], [-44.2446, -13.4367], [-44.2325, -13.4403], [-44.2145, -13.4151], [-44.2034, -13.4202], [-44.1934, -13.3934], [-44.1634, -13.3882], [-44.1501, -13.3948], [-44.1158, -13.3699], [-44.0918, -13.3708], [-44.0823, -13.3603], [-44.0686, -13.3658], [-44.0712, -13.3589], [-44.06, -13.3444], [-44.0268, -13.3359], [-44.0276, -13.3159], [-44.0025, -13.3133], [-43.987, -13.3203], [-43.9729, -13.3069], [-43.9552, -13.319], [-43.9403, -13.3031], [-43.9138, -13.2939], [-43.8812, -13.3029], [-43.8755, -13.2762], [-43.8572, -13.2621], [-43.8623, -13.2757], [-43.856, -13.2775], [-43.856, -13.3007], [-43.8613, -13.2993], [-43.8597, -13.3091], [-43.8707, -13.3219], [-43.8648, -13.3306], [-43.8829, -13.3362], [-43.9082, -13.4409], [-43.8952, -13.4731], [-43.8326, -13.4904], [-43.8153, -13.4863], [-43.8059, -13.5068], [-43.8147, -13.525], [-43.8395, -13.5245], [-43.8472, -13.5449], [-43.861, -13.5536], [-43.8587, -13.5642], [-43.8675, -13.5652], [-43.8805, -13.5879], [-43.8803, -13.6078], [-43.9168, -13.6344], [-43.9331, -13.6563], [-43.8143, -13.7084], [-43.8146, -13.7338], [-43.8367, -13.746], [-43.8405, -13.7592], [-43.8537, -13.744], [-43.8695, -13.7565], [-43.8818, -13.7442], [-43.8816, -13.7619], [-43.8928, -13.7529], [-43.9018, -13.7726], [-43.9127, -13.7677], [-43.9121, -13.7835], [-43.9056, -13.779], [-43.8999, -13.7961], [-43.91, -13.7944], [-43.9229, -13.8054], [-43.9426, -13.7882], [-43.9572, -13.7872], [-43.9481, -13.7918], [-43.9576, -13.8119], [-43.9495, -13.8227], [-43.9628, -13.8235], [-43.9649, -13.8355], [-43.9793, -13.8318], [-43.9841, -13.8411], [-43.9904, -13.8156], [-43.9955, -13.823], [-43.9998, -13.8169], [-44.0116, -13.8199], [-44.019, -13.796], [-44.0218, -13.8022], [-44.1411, -13.6924], [-44.1801, -13.684]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Felipe"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0417, -12.9512], [-39.0604, -12.9472], [-39.1164, -12.9565], [-39.1156, -12.9712], [-39.1279, -12.9563], [-39.1236, -12.9401], [-39.1378, -12.9232], [-39.1311, -12.8848], [-39.1618, -12.849], [-39.1493, -12.8262], [-39.1192, -12.8174], [-39.1175, -12.7985], [-39.1386, -12.7756], [-39.144, -12.74], [-39.0873, -12.7317], [-39.045, -12.7345], [-39.0504, -12.7518], [-39.0452, -12.7916], [-39.0677, -12.8128], [-39.0752, -12.852], [-39.0692, -12.8725], [-39.0394, -12.9051], [-39.0271, -12.9388], [-39.0417, -12.9512]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Francisco do Conde"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.6113, -12.7263], [-38.6872, -12.7265], [-38.6843, -12.6875], [-38.7188, -12.6353], [-38.7176, -12.6135], [-38.71, -12.595], [-38.6955, -12.5905], [-38.6846, -12.5496], [-38.6525, -12.5522], [-38.6416, -12.5703], [-38.6208, -12.5543], [-38.5793, -12.6318], [-38.5389, -12.6283], [-38.5408, -12.64], [-38.558, -12.6522], [-38.5502, -12.6623], [-38.5599, -12.689], [-38.5534, -12.7105], [-38.5331, -12.7275], [-38.535, -12.7387], [-38.5994, -12.7358], [-38.6113, -12.7263]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Gabriel"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.9417, -11.2282], [-41.8984, -11.1285], [-41.856, -11.1159], [-41.8135, -11.0203], [-41.7531, -10.94], [-41.713, -10.9376], [-41.6622, -10.913], [-41.6449, -10.9126], [-41.653, -10.8856], [-41.672, -10.8691], [-41.6983, -10.8958], [-41.6974, -10.8633], [-41.6628, -10.8112], [-41.6465, -10.8521], [-41.5675, -10.9035], [-41.5614, -10.9413], [-41.5398, -10.9679], [-41.5091, -10.9686], [-41.5036, -10.9806], [-41.4908, -10.9798], [-41.4832, -10.9882], [-41.449, -10.9739], [-41.4296, -10.9855], [-41.4303, -11.0025], [-41.4978, -11.0585], [-41.5255, -11.092], [-41.5664, -11.0972], [-41.5975, -11.1222], [-41.594, -11.131], [-41.6069, -11.1451], [-41.6332, -11.1396], [-41.6479, -11.1684], [-41.7151, -11.195], [-41.7352, -11.2212], [-41.8779, -11.261], [-41.8759, -11.2691], [-41.9417, -11.2282]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Gonçalo dos Campos"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.8519, -12.4838], [-38.8341, -12.4921], [-38.8432, -12.5154], [-38.8981, -12.5024], [-38.9057, -12.4972], [-38.8979, -12.4887], [-38.9135, -12.4804], [-38.9213, -12.4946], [-38.9685, -12.4705], [-39.008, -12.4718], [-39.0232, -12.442], [-39.0525, -12.4467], [-39.0617, -12.4222], [-39.0535, -12.4101], [-39.0378, -12.4184], [-39.0103, -12.3924], [-39.0118, -12.3728], [-39.0236, -12.3662], [-39.0247, -12.3542], [-39.0012, -12.3412], [-38.9964, -12.3111], [-38.9561, -12.3009], [-38.908, -12.3862], [-38.8382, -12.4088], [-38.8519, -12.4838]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São José da Vitória"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2957, -15.0875], [-39.3065, -15.0994], [-39.3461, -15.1226], [-39.3692, -15.1255], [-39.3941, -15.1493], [-39.4025, -15.1474], [-39.4039, -15.1013], [-39.3918, -15.0792], [-39.4087, -15.063], [-39.4032, -15.0511], [-39.4117, -15.0286], [-39.3958, -15.0208], [-39.3807, -15.0258], [-39.3727, -15.0162], [-39.3661, -15.0325], [-39.3409, -15.0265], [-39.3283, -15.0149], [-39.3204, -15.0248], [-39.3078, -15.021], [-39.279, -15.0561], [-39.2957, -15.0732], [-39.2957, -15.0875]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São José do Jacuípe"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.968, -11.4338], [-39.9145, -11.4156], [-39.9246, -11.3916], [-39.9088, -11.3906], [-39.9068, -11.3609], [-39.9125, -11.3564], [-39.9036, -11.3568], [-39.8845, -11.3239], [-39.8699, -11.3163], [-39.8625, -11.3187], [-39.8486, -11.3503], [-39.7873, -11.4044], [-39.7642, -11.4111], [-39.7556, -11.4265], [-39.7652, -11.4291], [-39.7609, -11.4469], [-39.7715, -11.4663], [-39.7831, -11.4635], [-39.8191, -11.504], [-39.826, -11.4896], [-39.8388, -11.495], [-39.8483, -11.4807], [-39.861, -11.4916], [-39.8841, -11.4812], [-39.9251, -11.4991], [-39.9345, -11.4798], [-39.9437, -11.4785], [-39.981, -11.4913], [-39.9927, -11.5031], [-40.0191, -11.5032], [-40.029, -11.5103], [-40.0287, -11.5226], [-40.0774, -11.5279], [-40.0842, -11.4761], [-40.0807, -11.4481], [-40.0702, -11.4342], [-39.9872, -11.4394], [-39.9825, -11.4495], [-39.968, -11.4338]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Miguel das Matas"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.3181, -13.0564], [-39.2994, -13.0658], [-39.2879, -13.0579], [-39.2629, -13.0579], [-39.2539, -13.0688], [-39.276, -13.0699], [-39.314, -13.0837], [-39.3222, -13.0939], [-39.3644, -13.1008], [-39.3746, -13.1109], [-39.4302, -13.1175], [-39.435, -13.1109], [-39.4698, -13.1238], [-39.4829, -13.1071], [-39.4795, -13.1003], [-39.4716, -13.1068], [-39.4804, -13.0882], [-39.4937, -13.0777], [-39.4876, -13.07], [-39.5111, -13.0695], [-39.5128, -13.049], [-39.5228, -13.0472], [-39.5168, -13.0403], [-39.532, -13.0209], [-39.5114, -13.0154], [-39.5026, -12.997], [-39.4816, -12.9937], [-39.4643, -12.9525], [-39.4432, -12.9932], [-39.4016, -12.9968], [-39.3818, -13.0271], [-39.3515, -13.0438], [-39.3421, -13.0605], [-39.3181, -13.0564]]]}}, {"type": "Feature", "properties": {"NM_MUN": "São Sebastião do Passé"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.3671, -12.5165], [-38.3784, -12.5387], [-38.4089, -12.5504], [-38.387, -12.5562], [-38.3676, -12.5855], [-38.3717, -12.5995], [-38.3932, -12.609], [-38.4046, -12.5969], [-38.4302, -12.61], [-38.4536, -12.6018], [-38.4652, -12.6115], [-38.4858, -12.5888], [-38.5465, -12.6139], [-38.5607, -12.6302], [-38.5793, -12.6318], [-38.6208, -12.5543], [-38.6416, -12.5703], [-38.6515, -12.5538], [-38.6401, -12.4756], [-38.6115, -12.4968], [-38.5622, -12.4225], [-38.5409, -12.4115], [-38.5384, -12.4213], [-38.5155, -12.4136], [-38.5027, -12.4276], [-38.489, -12.4122], [-38.4603, -12.4175], [-38.4462, -12.4319], [-38.4033, -12.4228], [-38.3636, -12.447], [-38.3375, -12.4511], [-38.3848, -12.4826], [-38.3671, -12.5165]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Sapeaçu"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.2197, -12.787], [-39.2259, -12.8101], [-39.241, -12.8002], [-39.2476, -12.7733], [-39.2714, -12.7486], [-39.2601, -12.7203], [-39.2677, -12.7082], [-39.2655, -12.6936], [-39.2288, -12.6806], [-39.2269, -12.6523], [-39.2116, -12.6487], [-39.1408, -12.7243], [-39.1446, -12.7412], [-39.1652, -12.7588], [-39.1865, -12.7536], [-39.2197, -12.787]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Sátiro Dias"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.4347, -11.7248], [-38.5421, -11.7545], [-38.558, -11.7376], [-38.5674, -11.7405], [-38.6129, -11.7083], [-38.6292, -11.7082], [-38.6399, -11.6932], [-38.6742, -11.6929], [-38.7818, -11.3654], [-38.7741, -11.3564], [-38.622, -11.411], [-38.6435, -11.4102], [-38.6645, -11.4308], [-38.5709, -11.4637], [-38.5709, -11.4918], [-38.5565, -11.4846], [-38.5047, -11.4887], [-38.4524, -11.515], [-38.4559, -11.5232], [-38.4273, -11.5445], [-38.4166, -11.5343], [-38.4048, -11.5356], [-38.3975, -11.5574], [-38.4254, -11.5658], [-38.425, -11.5933], [-38.4421, -11.6062], [-38.4412, -11.6337], [-38.4289, -11.6527], [-38.4347, -11.7248]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Saubara"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.8301, -12.7952], [-38.8175, -12.7753], [-38.8326, -12.7521], [-38.8334, -12.7243], [-38.8205, -12.719], [-38.7805, -12.7267], [-38.7669, -12.7162], [-38.6872, -12.7265], [-38.6986, -12.8006], [-38.7929, -12.8318], [-38.8186, -12.8513], [-38.8458, -12.8391], [-38.8343, -12.8257], [-38.8301, -12.7952]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Saúde"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.4681, -11.0572], [-40.4817, -11.0494], [-40.4576, -10.9582], [-40.4663, -10.9541], [-40.4724, -10.964], [-40.4913, -10.9393], [-40.4755, -10.9228], [-40.4626, -10.8678], [-40.4502, -10.854], [-40.453, -10.8361], [-40.4444, -10.8345], [-40.4448, -10.8249], [-40.4596, -10.8216], [-40.4611, -10.8127], [-40.4454, -10.7521], [-40.4013, -10.8004], [-40.3501, -10.8073], [-40.3382, -10.8295], [-40.3332, -10.8134], [-40.3137, -10.824], [-40.3039, -10.815], [-40.2955, -10.8199], [-40.2856, -10.8136], [-40.2878, -10.8358], [-40.2681, -10.8412], [-40.2607, -10.8534], [-40.2541, -10.8412], [-40.2406, -10.8518], [-40.2502, -10.9137], [-40.328, -10.9673], [-40.3484, -10.9648], [-40.3651, -11.0172], [-40.3895, -11.0617], [-40.4681, -11.0572]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Seabra"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6488, -12.6796], [-41.8458, -12.6764], [-41.8975, -12.6843], [-42.028, -12.6576], [-42.0299, -12.6189], [-41.9838, -12.6009], [-42.0068, -12.5686], [-42.0148, -12.5049], [-42.0699, -12.4311], [-42.0717, -12.4146], [-42.1038, -12.3959], [-42.1404, -12.4008], [-42.1952, -12.3778], [-42.2493, -12.3896], [-42.259, -12.3442], [-42.271, -12.338], [-42.2702, -12.3111], [-42.1241, -12.2777], [-42.1104, -12.308], [-42.0986, -12.2916], [-42.0398, -12.2911], [-42.0583, -12.2451], [-42.0563, -12.2205], [-42.0318, -12.2303], [-41.9849, -12.2914], [-41.9681, -12.2659], [-41.9891, -12.2318], [-41.9859, -12.2248], [-41.9665, -12.2218], [-41.9715, -12.205], [-41.9663, -12.1789], [-41.9774, -12.1539], [-41.9689, -12.1413], [-41.9833, -12.1254], [-41.9746, -12.1221], [-41.9698, -12.0922], [-41.9598, -12.092], [-41.9521, -12.1019], [-41.9432, -12.097], [-41.936, -12.1119], [-41.916, -12.1064], [-41.8884, -12.1243], [-41.7844, -12.16], [-41.7428, -12.2368], [-41.7651, -12.2726], [-41.7563, -12.3082], [-41.742, -12.3226], [-41.7338, -12.3657], [-41.6658, -12.3827], [-41.6184, -12.3803], [-41.5406, -12.357], [-41.5428, -12.3643], [-41.5642, -12.3716], [-41.5649, -12.3881], [-41.5881, -12.3968], [-41.585, -12.4273], [-41.6035, -12.4265], [-41.6835, -12.5329], [-41.6747, -12.5498], [-41.6632, -12.5521], [-41.6561, -12.585], [-41.6788, -12.6264], [-41.6624, -12.6663], [-41.6488, -12.6796]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Sebastião Laranjeiras"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.9, -14.7558], [-42.9059, -14.761], [-42.9122, -14.7445], [-42.9271, -14.7441], [-42.925, -14.7339], [-42.9397, -14.7076], [-42.9773, -14.6984], [-43.0109, -14.7017], [-43.0268, -14.6935], [-43.0269, -14.686], [-43.0383, -14.6828], [-43.0557, -14.6909], [-43.0664, -14.6806], [-43.0839, -14.6983], [-43.104, -14.6739], [-43.1163, -14.6789], [-43.1275, -14.6657], [-43.1515, -14.6663], [-43.1763, -14.6505], [-43.1813, -14.6609], [-43.1987, -14.6496], [-43.2077, -14.6584], [-43.2661, -14.6615], [-43.2883, -14.6761], [-43.3112, -14.6697], [-43.3465, -14.6961], [-43.379, -14.7014], [-43.4147, -14.7242], [-43.4349, -14.723], [-43.4613, -14.7462], [-43.4563, -14.7577], [-43.4628, -14.7659], [-43.4753, -14.7622], [-43.4813, -14.7679], [-43.4697, -14.7873], [-43.5112, -14.7966], [-43.5098, -14.8076], [-43.5212, -14.8059], [-43.5308, -14.8155], [-43.4211, -14.4967], [-43.263, -14.4567], [-43.2506, -14.4689], [-43.2237, -14.4648], [-43.1806, -14.4458], [-43.161, -14.4281], [-43.1363, -14.4274], [-43.1202, -14.4009], [-43.1018, -14.3914], [-43.0962, -14.3743], [-43.0487, -14.3325], [-43.0083, -14.349], [-42.9969, -14.3659], [-42.974, -14.3778], [-42.9737, -14.3906], [-42.9557, -14.3956], [-42.9293, -14.4227], [-42.9299, -14.4376], [-42.9067, -14.4825], [-42.8707, -14.5095], [-42.8341, -14.5639], [-42.818, -14.5702], [-42.8096, -14.5897], [-42.7992, -14.5952], [-42.7946, -14.6314], [-42.8521, -14.7639], [-42.8854, -14.767], [-42.9, -14.7558]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Senhor do Bonfim"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1426, -10.6382], [-40.2485, -10.5134], [-40.2715, -10.5103], [-40.2705, -10.5006], [-40.2367, -10.47], [-40.2344, -10.4621], [-40.2512, -10.4367], [-40.244, -10.431], [-40.2493, -10.4195], [-40.2431, -10.4055], [-40.2499, -10.4052], [-40.251, -10.3847], [-40.2481, -10.3773], [-40.2315, -10.3744], [-40.2099, -10.3237], [-40.2003, -10.3434], [-40.1713, -10.3581], [-40.136, -10.3239], [-40.1244, -10.3438], [-40.0926, -10.3287], [-40.0578, -10.3231], [-40.0478, -10.3753], [-40.0374, -10.3754], [-40.018, -10.3983], [-40.0242, -10.4233], [-40.0139, -10.4371], [-40.029, -10.4466], [-40.0058, -10.4628], [-40.0108, -10.4884], [-39.9744, -10.5086], [-39.9497, -10.5397], [-39.948, -10.5496], [-40.0177, -10.6208], [-40.1426, -10.6382]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Serra do Ramalho"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.5866, -13.8063], [-43.9331, -13.6563], [-43.9168, -13.6344], [-43.8803, -13.6078], [-43.8805, -13.5879], [-43.8675, -13.5652], [-43.8587, -13.5642], [-43.861, -13.5536], [-43.8472, -13.5449], [-43.8395, -13.5245], [-43.8147, -13.525], [-43.8059, -13.5068], [-43.8153, -13.4863], [-43.8326, -13.4904], [-43.8952, -13.4731], [-43.9082, -13.4409], [-43.8829, -13.3362], [-43.8648, -13.3306], [-43.8707, -13.3219], [-43.8597, -13.3091], [-43.8613, -13.2993], [-43.856, -13.3007], [-43.856, -13.2775], [-43.8623, -13.2757], [-43.8572, -13.2621], [-43.8044, -13.2199], [-43.7761, -13.2208], [-43.7576, -13.2065], [-43.7308, -13.2061], [-43.7328, -13.1934], [-43.72, -13.1819], [-43.7061, -13.1878], [-43.705, -13.2896], [-43.6291, -13.2682], [-43.4323, -13.2586], [-43.4633, -13.3325], [-43.4591, -13.3712], [-43.4305, -13.4286], [-43.4503, -13.5424], [-43.4671, -13.5671], [-43.5095, -13.5756], [-43.5278, -13.5917], [-43.5606, -13.6588], [-43.5498, -13.7163], [-43.5625, -13.7424], [-43.5926, -13.7633], [-43.5866, -13.8063]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Sento Sé"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.6724, -10.811], [-41.6952, -10.7933], [-41.7139, -10.7415], [-41.7386, -10.7079], [-41.7691, -10.7222], [-41.9159, -10.6428], [-41.9983, -10.6418], [-42.0115, -10.6354], [-42.0217, -10.5937], [-42.0346, -10.5862], [-42.0483, -10.5442], [-42.066, -10.529], [-42.0691, -10.4943], [-42.0893, -10.4767], [-42.0795, -10.4572], [-42.0855, -10.4257], [-42.0991, -10.4146], [-42.0919, -10.382], [-42.1325, -10.3469], [-42.1326, -10.313], [-42.1597, -10.2579], [-42.4055, -10.1851], [-42.4177, -10.1507], [-42.4355, -10.1303], [-42.4147, -10.0792], [-42.3932, -10.0518], [-42.355, -10.0322], [-42.278, -10.0545], [-42.2576, -10.0542], [-42.2301, -10.0358], [-42.2058, -9.9807], [-42.1677, -9.9477], [-42.1494, -9.9112], [-42.1192, -9.8881], [-42.0953, -9.8295], [-42.0768, -9.8116], [-42.08, -9.7311], [-42.0411, -9.6701], [-41.9924, -9.6665], [-41.9635, -9.6874], [-41.9232, -9.6915], [-41.8396, -9.7322], [-41.7673, -9.7449], [-41.693, -9.7701], [-41.6806, -9.7649], [-41.6372, -9.7153], [-41.5594, -9.6763], [-41.5038, -9.6652], [-41.4178, -9.6923], [-41.379, -9.6935], [-41.2472, -9.6471], [-41.2127, -9.6222], [-41.1887, -9.56], [-41.1435, -9.4959], [-41.1174, -9.4036], [-41.0673, -9.4031], [-41.003, -9.3828], [-40.9538, -9.3979], [-41.0074, -9.4679], [-41.0047, -9.4917], [-40.9644, -9.5527], [-40.9846, -9.5902], [-40.9816, -9.6087], [-40.9746, -9.6081], [-40.9676, -9.7371], [-40.9956, -9.7772], [-41.0343, -9.8067], [-41.0281, -9.8198], [-41.0579, -9.8529], [-41.0663, -9.8786], [-41.0558, -9.8871], [-41.0544, -9.9159], [-41.0835, -9.9459], [-41.1055, -9.9435], [-41.1035, -9.918], [-41.1127, -9.9062], [-41.1226, -9.9263], [-41.1308, -9.9295], [-41.1352, -9.9219], [-41.1822, -9.9557], [-41.214, -9.9557], [-41.2203, -9.9221], [-41.2257, -9.9302], [-41.2365, -9.9263], [-41.2366, -9.9435], [-41.2538, -9.9444], [-41.2483, -9.9516], [-41.2532, -9.9794], [-41.1694, -10.014], [-41.169, -10.0318], [-41.1974, -10.0632], [-41.1795, -10.1035], [-41.159, -10.113], [-41.1669, -10.13], [-41.1576, -10.1567], [-41.1668, -10.1749], [-41.162, -10.1843], [-41.1714, -10.1963], [-41.1441, -10.2221], [-41.1494, -10.2348], [-41.1636, -10.2403], [-41.1809, -10.2642], [-41.2056, -10.2746], [-41.2131, -10.2919], [-41.2386, -10.3001], [-41.2433, -10.3238], [-41.2779, -10.3472], [-41.2866, -10.3357], [-41.3139, -10.3444], [-41.3261, -10.354], [-41.3237, -10.3649], [-41.3334, -10.369], [-41.333, -10.3778], [-41.3602, -10.3691], [-41.3543, -10.3878], [-41.3772, -10.4165], [-41.4457, -10.4415], [-41.4492, -10.4533], [-41.4732, -10.462], [-41.453, -10.4883], [-41.3815, -10.5187], [-41.3974, -10.5476], [-41.3918, -10.5677], [-41.4273, -10.5763], [-41.4304, -10.5894], [-41.4571, -10.5977], [-41.4741, -10.63], [-41.4853, -10.6337], [-41.4957, -10.6183], [-41.5061, -10.6417], [-41.4963, -10.6538], [-41.5112, -10.6721], [-41.533, -10.6794], [-41.546, -10.6646], [-41.5594, -10.7054], [-41.5909, -10.7273], [-41.587, -10.7479], [-41.5712, -10.76], [-41.5888, -10.8003], [-41.6041, -10.8101], [-41.6724, -10.811]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Serra Dourada"}, "geometry": {"type": "Polygon", "coordinates": [[[-44.0051, -12.8525], [-44.0469, -12.8625], [-44.0656, -12.875], [-44.0926, -12.8576], [-44.1133, -12.8574], [-44.1238, -12.8414], [-44.1447, -12.8526], [-44.1714, -12.8524], [-44.1739, -12.8207], [-44.1539, -12.8036], [-44.1519, -12.7766], [-44.1706, -12.7659], [-44.1792, -12.7412], [-44.0814, -12.7702], [-44.0227, -12.7557], [-43.9452, -12.7048], [-43.5364, -12.6369], [-43.5496, -12.8866], [-43.5863, -12.9265], [-43.6261, -12.9207], [-43.6373, -12.9284], [-43.6492, -12.9249], [-43.6597, -12.937], [-43.6915, -12.9321], [-43.7059, -12.9438], [-43.7172, -12.9314], [-43.7319, -12.9497], [-43.7813, -12.9725], [-43.8181, -12.9765], [-43.83, -12.9866], [-43.8907, -12.9659], [-43.8841, -12.9495], [-43.9131, -12.9233], [-43.9162, -12.9014], [-43.9258, -12.8922], [-43.9766, -12.8782], [-43.9824, -12.8651], [-44.0051, -12.8525]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Serra Preta"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5221, -12.0369], [-39.5937, -12.0594], [-39.5769, -12.0391], [-39.4126, -12.003], [-39.3731, -11.9818], [-39.3659, -11.9685], [-39.3398, -11.9661], [-39.2909, -11.9953], [-39.2874, -12.0217], [-39.2597, -12.0423], [-39.2145, -12.0961], [-39.2483, -12.1064], [-39.2612, -12.1188], [-39.2929, -12.1871], [-39.3449, -12.1864], [-39.341, -12.198], [-39.3774, -12.2304], [-39.3812, -12.2475], [-39.4079, -12.2659], [-39.5221, -12.0369]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Serrinha"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.978, -11.8157], [-38.9978, -11.8059], [-39.0136, -11.8213], [-39.0765, -11.8287], [-39.0607, -11.7698], [-39.1022, -11.7048], [-39.1593, -11.6465], [-39.1582, -11.6328], [-39.1339, -11.6294], [-39.111, -11.6151], [-39.0726, -11.6156], [-39.0683, -11.6048], [-39.033, -11.587], [-39.021, -11.5512], [-38.9804, -11.5531], [-38.9643, -11.5622], [-38.921, -11.5399], [-38.9033, -11.5435], [-38.8861, -11.5239], [-38.8655, -11.5446], [-38.8637, -11.5826], [-38.8534, -11.6059], [-38.8894, -11.6326], [-38.8786, -11.6377], [-38.8723, -11.6989], [-38.8902, -11.6966], [-38.898, -11.7224], [-38.9303, -11.7278], [-38.9355, -11.7404], [-38.9647, -11.7465], [-38.9672, -11.7571], [-38.986, -11.7532], [-38.978, -11.8157]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Serrolândia"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.3834, -11.4012], [-40.3941, -11.3843], [-40.3158, -11.3485], [-40.3183, -11.3337], [-40.2095, -11.3308], [-40.1882, -11.339], [-40.2045, -11.3829], [-40.2012, -11.4174], [-40.1892, -11.4294], [-40.1978, -11.4942], [-40.1665, -11.5218], [-40.1695, -11.5277], [-40.2091, -11.5459], [-40.2067, -11.5513], [-40.2232, -11.5635], [-40.2339, -11.5617], [-40.2398, -11.5501], [-40.2537, -11.5494], [-40.255, -11.5362], [-40.2685, -11.5319], [-40.294, -11.4943], [-40.2956, -11.4534], [-40.3117, -11.4335], [-40.3834, -11.4012]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Simões Filho"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.327, -12.8034], [-38.3323, -12.8123], [-38.3493, -12.8099], [-38.3789, -12.8226], [-38.3928, -12.844], [-38.3905, -12.8553], [-38.4068, -12.8735], [-38.4407, -12.8397], [-38.453, -12.8444], [-38.4664, -12.8152], [-38.4185, -12.6652], [-38.4039, -12.6586], [-38.376, -12.674], [-38.327, -12.8034]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Sítio do Mato"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.4061, -12.9979], [-43.4511, -13.0359], [-43.4594, -13.0554], [-43.454, -13.1491], [-43.4638, -13.1323], [-43.4909, -13.1368], [-43.52, -13.1291], [-43.5454, -13.151], [-43.5642, -13.146], [-43.6097, -13.1515], [-43.6198, -13.1764], [-43.6402, -13.1848], [-43.6346, -13.1712], [-43.6456, -13.1386], [-43.6816, -13.1159], [-43.6864, -12.9332], [-43.6597, -12.937], [-43.6492, -12.9249], [-43.6373, -12.9284], [-43.626, -12.9207], [-43.5863, -12.9265], [-43.5576, -12.8998], [-43.5496, -12.8866], [-43.5364, -12.6369], [-43.4436, -12.5514], [-43.2368, -12.6305], [-43.2296, -12.6851], [-43.2221, -12.6908], [-43.2618, -12.7106], [-43.2781, -12.7414], [-43.333, -12.7933], [-43.3483, -12.8247], [-43.3457, -12.8548], [-43.3605, -12.8681], [-43.395, -12.8731], [-43.4037, -12.9115], [-43.4061, -12.9979]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Sítio do Quinto"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.2373, -10.3806], [-38.2528, -10.3142], [-38.4329, -10.3062], [-38.4226, -10.2929], [-38.4074, -10.2943], [-38.3901, -10.279], [-38.3452, -10.2657], [-38.3101, -10.2805], [-38.3028, -10.2577], [-38.2823, -10.2472], [-38.2604, -10.2496], [-38.2371, -10.2253], [-38.2204, -10.2208], [-38.1935, -10.1809], [-38.1673, -10.1837], [-38.1425, -10.1944], [-38.1508, -10.2151], [-38.1416, -10.2245], [-38.1246, -10.227], [-38.122, -10.2179], [-38.1066, -10.2156], [-38.1045, -10.2232], [-38.0879, -10.2286], [-38.0982, -10.2374], [-38.0931, -10.246], [-38.0833, -10.2292], [-38.0649, -10.2346], [-38.0725, -10.2451], [-38.0612, -10.2619], [-38.0706, -10.2753], [-38.0549, -10.2763], [-38.0538, -10.2858], [-38.0612, -10.2879], [-38.0509, -10.2943], [-38.059, -10.311], [-38.0547, -10.3276], [-38.0375, -10.3406], [-38.0383, -10.3782], [-38.0308, -10.3721], [-38.0201, -10.3848], [-38.0172, -10.3765], [-38.0012, -10.3753], [-37.9822, -10.4001], [-37.9668, -10.3939], [-37.9549, -10.4067], [-37.9543, -10.3977], [-37.9354, -10.3953], [-37.9353, -10.4105], [-37.9205, -10.4131], [-37.922, -10.4227], [-37.9073, -10.4335], [-37.9375, -10.4472], [-37.9962, -10.4329], [-38.0256, -10.4513], [-38.0538, -10.436], [-38.0646, -10.4407], [-38.0728, -10.4355], [-38.0957, -10.4407], [-38.1064, -10.454], [-38.1223, -10.4493], [-38.1429, -10.4586], [-38.2373, -10.3806]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Sobradinho"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.7453, -9.4434], [-40.7152, -9.4488], [-40.7308, -9.4579], [-40.7436, -9.5202], [-40.77, -9.5697], [-40.7689, -9.6504], [-40.7406, -9.7072], [-40.7495, -9.7344], [-40.7638, -9.7498], [-40.7684, -9.7783], [-40.7553, -9.7981], [-40.7638, -9.8159], [-40.7867, -9.8506], [-40.8138, -9.8714], [-40.8237, -9.8363], [-40.8316, -9.8645], [-40.8399, -9.8614], [-40.8537, -9.8821], [-40.8823, -9.8958], [-40.8938, -9.9148], [-40.9244, -9.8968], [-40.9431, -9.9147], [-40.9446, -9.8813], [-40.9888, -9.8978], [-40.9968, -9.8861], [-41.0132, -9.9091], [-41.0296, -9.9121], [-41.0426, -9.9275], [-41.0549, -9.9186], [-41.0514, -9.9025], [-41.0663, -9.8786], [-41.0579, -9.8529], [-41.0281, -9.8198], [-41.0343, -9.8067], [-40.9956, -9.7772], [-40.9676, -9.7371], [-40.9746, -9.6081], [-40.9816, -9.6087], [-40.9846, -9.5902], [-40.9644, -9.5527], [-41.0047, -9.4917], [-41.0074, -9.4679], [-40.9538, -9.3979], [-40.9345, -9.394], [-40.8631, -9.3941], [-40.8341, -9.4255], [-40.7852, -9.4495], [-40.7672, -9.4454], [-40.7767, -9.4544], [-40.7453, -9.4434]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Souto Soares"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.7708, -12.1384], [-41.8099, -12.1532], [-41.8884, -12.1243], [-41.916, -12.1064], [-41.936, -12.1119], [-41.9432, -12.097], [-41.9521, -12.1019], [-41.9598, -12.092], [-41.9698, -12.0922], [-41.9632, -12.0845], [-41.9538, -12.0896], [-41.9445, -12.0763], [-41.9826, -12.0444], [-41.9793, -12.0212], [-41.9501, -12.0225], [-41.9441, -12.0131], [-41.9632, -11.9684], [-41.9937, -11.9745], [-41.9973, -11.9044], [-42.0262, -11.8885], [-42.0272, -11.8506], [-42.0187, -11.8514], [-42.006, -11.8353], [-42.0215, -11.8152], [-41.6811, -11.9912], [-41.6517, -12.0137], [-41.6305, -12.0125], [-41.4539, -12.099], [-41.4874, -12.1181], [-41.6165, -12.1439], [-41.7708, -12.1384]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Tabocas do Brejo Velho"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.9749, -12.6688], [-43.9539, -12.6729], [-43.9452, -12.7048], [-44.0227, -12.7557], [-44.0814, -12.7702], [-44.1792, -12.7412], [-44.2626, -12.6392], [-44.2334, -12.5706], [-44.3149, -12.5234], [-44.3303, -12.467], [-44.3126, -12.3066], [-44.2908, -12.3042], [-44.2317, -12.2594], [-44.2062, -12.2638], [-44.0811, -12.2531], [-44.0624, -12.2562], [-44.0498, -12.2727], [-43.9582, -12.2383], [-43.956, -12.267], [-43.9882, -12.2975], [-43.9869, -12.3353], [-44.0071, -12.3511], [-44.0233, -12.4146], [-44.0706, -12.4713], [-44.1172, -12.4859], [-44.1009, -12.5056], [-44.1038, -12.5199], [-44.0901, -12.5224], [-44.0736, -12.5448], [-44.0845, -12.5505], [-44.0731, -12.5652], [-44.0762, -12.6292], [-44.0834, -12.6453], [-44.0679, -12.6974], [-44.0186, -12.6946], [-43.9749, -12.6688]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Tanhaçu"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.2954, -14.279], [-41.4025, -14.2611], [-41.368, -14.1323], [-41.3875, -14.12], [-41.3873, -14.1077], [-41.305, -14.0823], [-41.2939, -14.092], [-41.2802, -14.076], [-41.2941, -14.0509], [-41.2851, -14.0397], [-41.2947, -14.0247], [-41.2971, -13.9975], [-41.2802, -13.9833], [-41.2797, -13.9206], [-41.2663, -13.902], [-41.2385, -13.8918], [-41.186, -13.942], [-41.1746, -13.9397], [-41.1707, -13.9673], [-41.1516, -13.9668], [-41.1416, -13.9767], [-41.1213, -14.0352], [-41.0679, -14.0264], [-41.0301, -14.0494], [-41.0078, -14.0466], [-41.016, -14.0553], [-41.0001, -14.0686], [-41.0217, -14.0711], [-41.0149, -14.0897], [-41.026, -14.096], [-41.0248, -14.1203], [-41.0148, -14.1322], [-41.0241, -14.1432], [-41.0397, -14.1434], [-41.0407, -14.1581], [-41.0209, -14.1649], [-41.0107, -14.16], [-41.0004, -14.1741], [-41.019, -14.1885], [-41.0072, -14.2107], [-41.0131, -14.221], [-41.0328, -14.2192], [-41.0472, -14.2284], [-41.0271, -14.2374], [-41.0256, -14.2471], [-41.0457, -14.2473], [-41.0921, -14.2872], [-41.089, -14.3092], [-41.1034, -14.329], [-41.0909, -14.3434], [-41.104, -14.3524], [-41.1075, -14.3675], [-41.2954, -14.279]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Tanque Novo"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.5403, -13.6742], [-42.5354, -13.655], [-42.548, -13.6478], [-42.5585, -13.6533], [-42.5772, -13.5953], [-42.5923, -13.6114], [-42.6073, -13.6027], [-42.6338, -13.6115], [-42.6384, -13.6249], [-42.6715, -13.627], [-42.6905, -13.6016], [-42.6998, -13.5659], [-42.7197, -13.5627], [-42.7186, -13.5352], [-42.7079, -13.5268], [-42.7094, -13.4976], [-42.6927, -13.4796], [-42.6806, -13.4812], [-42.6259, -13.4048], [-42.5834, -13.4402], [-42.5792, -13.4295], [-42.5591, -13.435], [-42.5487, -13.4599], [-42.4514, -13.4412], [-42.4537, -13.468], [-42.4446, -13.4727], [-42.4391, -13.491], [-42.4402, -13.5128], [-42.4147, -13.5376], [-42.4048, -13.5813], [-42.3641, -13.5954], [-42.3489, -13.6635], [-42.3577, -13.6719], [-42.3467, -13.6945], [-42.383, -13.6993], [-42.4141, -13.6682], [-42.4585, -13.6654], [-42.4813, -13.678], [-42.5403, -13.6742]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Tanquinho"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.1622, -12.0275], [-39.1785, -12.0294], [-39.1751, -11.9711], [-39.1622, -11.9626], [-39.164, -11.9508], [-39.1186, -11.923], [-39.1087, -11.8908], [-39.0964, -11.8854], [-39.0831, -11.8592], [-39.0836, -11.8339], [-39.0719, -11.8282], [-39.0262, -11.8687], [-39.0144, -11.9122], [-39.0435, -11.9343], [-39.0589, -11.9765], [-39.0542, -12.0047], [-39.0639, -12.0179], [-39.0566, -12.0629], [-39.0671, -12.0701], [-39.0948, -12.0699], [-39.0891, -12.0554], [-39.1622, -12.0275]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Taperoá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0932, -13.5368], [-39.0783, -13.573], [-39.0863, -13.6011], [-39.1165, -13.5957], [-39.1511, -13.6045], [-39.1625, -13.6164], [-39.1827, -13.6174], [-39.1859, -13.6291], [-39.2061, -13.6383], [-39.215, -13.6548], [-39.232, -13.6537], [-39.2373, -13.6373], [-39.2445, -13.6371], [-39.2523, -13.6633], [-39.2601, -13.6659], [-39.2639, -13.6925], [-39.2873, -13.6811], [-39.2871, -13.6658], [-39.2944, -13.675], [-39.3546, -13.6682], [-39.3602, -13.6244], [-39.3515, -13.5697], [-39.3428, -13.5629], [-39.3458, -13.5389], [-39.3029, -13.4853], [-39.2728, -13.4789], [-39.2722, -13.4978], [-39.2608, -13.513], [-39.2659, -13.5215], [-39.2525, -13.5271], [-39.2135, -13.5224], [-39.2121, -13.5138], [-39.22, -13.5099], [-39.2104, -13.5006], [-39.182, -13.5139], [-39.1663, -13.4834], [-39.143, -13.4746], [-39.1165, -13.4847], [-39.0947, -13.4733], [-39.0842, -13.4867], [-39.0705, -13.4879], [-39.0932, -13.5368]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Tapiramutá"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.9597, -11.8429], [-40.9442, -11.8203], [-40.9016, -11.8108], [-40.8848, -11.7576], [-40.8485, -11.7765], [-40.8012, -11.7429], [-40.7979, -11.7637], [-40.78, -11.775], [-40.6988, -11.7976], [-40.6656, -11.7952], [-40.6492, -11.8367], [-40.613, -11.8532], [-40.5991, -11.8846], [-40.5778, -11.8983], [-40.6707, -11.9376], [-40.7298, -11.9995], [-40.7453, -12.0012], [-40.7562, -11.9899], [-40.7719, -11.9939], [-40.7958, -11.962], [-40.8536, -11.9636], [-40.8971, -11.9903], [-40.9371, -11.9294], [-40.9809, -11.8852], [-40.9741, -11.8888], [-40.9597, -11.8429]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Teixeira de Freitas"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.6046, -17.558], [-39.7679, -17.6274], [-39.9367, -17.4744], [-39.9356, -17.4268], [-39.9696, -17.3825], [-39.9991, -17.367], [-40.0174, -17.3255], [-40.0287, -17.3249], [-40.0458, -17.3092], [-40.0645, -17.2631], [-40.0488, -17.2666], [-40.0503, -17.2573], [-40.0403, -17.2573], [-40.0364, -17.2388], [-40.0233, -17.2337], [-40.0171, -17.2419], [-40.0068, -17.2322], [-40.0003, -17.2498], [-39.99, -17.2452], [-39.9454, -17.2664], [-39.9541, -17.3014], [-39.9474, -17.3061], [-39.9405, -17.3488], [-39.915, -17.3441], [-39.9133, -17.3542], [-39.8936, -17.3555], [-39.8885, -17.3642], [-39.8579, -17.3627], [-39.8579, -17.3387], [-39.8363, -17.3286], [-39.8281, -17.302], [-39.838, -17.2555], [-39.7965, -17.2618], [-39.7774, -17.2753], [-39.7597, -17.2661], [-39.7347, -17.2809], [-39.6991, -17.2712], [-39.6893, -17.2846], [-39.6748, -17.2784], [-39.6636, -17.2833], [-39.6516, -17.3075], [-39.6322, -17.3133], [-39.6294, -17.3526], [-39.6073, -17.4111], [-39.6046, -17.558]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Teodoro Sampaio"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.6984, -12.279], [-38.6785, -12.2207], [-38.6322, -12.1701], [-38.6123, -12.1664], [-38.6151, -12.1769], [-38.5956, -12.1956], [-38.5867, -12.1937], [-38.5494, -12.2448], [-38.5208, -12.2593], [-38.5304, -12.2802], [-38.5324, -12.3429], [-38.5629, -12.3317], [-38.5704, -12.3079], [-38.6014, -12.3242], [-38.6226, -12.3203], [-38.6425, -12.3615], [-38.6571, -12.3614], [-38.6828, -12.3288], [-38.6773, -12.317], [-38.6984, -12.279]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Teofilândia"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0285, -11.5525], [-39.0656, -11.4882], [-39.0492, -11.4442], [-39.074, -11.4208], [-39.0538, -11.3989], [-38.9813, -11.4234], [-38.8651, -11.3823], [-38.8278, -11.4062], [-38.8226, -11.4136], [-38.8612, -11.484], [-38.87, -11.5375], [-38.8863, -11.5239], [-38.9033, -11.5435], [-38.921, -11.5399], [-38.9643, -11.5622], [-39.0285, -11.5525]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Teolândia"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4973, -13.6014], [-39.4995, -13.5858], [-39.6219, -13.5598], [-39.6686, -13.537], [-39.6283, -13.4844], [-39.632, -13.4715], [-39.6224, -13.4826], [-39.6041, -13.4659], [-39.587, -13.4701], [-39.5818, -13.4804], [-39.5694, -13.4773], [-39.5754, -13.5039], [-39.5502, -13.4952], [-39.5394, -13.513], [-39.5276, -13.5142], [-39.5127, -13.5036], [-39.5098, -13.5156], [-39.4957, -13.5195], [-39.5011, -13.5269], [-39.4955, -13.5316], [-39.4691, -13.5287], [-39.4436, -13.5103], [-39.4077, -13.5243], [-39.3921, -13.5409], [-39.3752, -13.5321], [-39.3694, -13.5597], [-39.3797, -13.5783], [-39.3638, -13.584], [-39.3484, -13.577], [-39.3602, -13.6244], [-39.3546, -13.6682], [-39.3986, -13.6429], [-39.3928, -13.623], [-39.425, -13.6039], [-39.4281, -13.594], [-39.4712, -13.6155], [-39.4973, -13.6014]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Terra Nova"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.6115, -12.4968], [-38.6216, -12.4918], [-38.6648, -12.4437], [-38.6764, -12.4135], [-38.6542, -12.3894], [-38.658, -12.3627], [-38.6425, -12.3615], [-38.6233, -12.321], [-38.6014, -12.3242], [-38.5703, -12.3079], [-38.5628, -12.3318], [-38.5294, -12.3425], [-38.5389, -12.3954], [-38.5258, -12.416], [-38.5384, -12.4213], [-38.5409, -12.4115], [-38.5622, -12.4225], [-38.6115, -12.4968]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Tremedal"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.73, -15.1131], [-41.7025, -15.1149], [-41.6872, -15.0893], [-41.6783, -15.1006], [-41.6395, -15.0936], [-41.5927, -15.053], [-41.582, -15.0213], [-41.5877, -15.0012], [-41.6181, -14.9721], [-41.6109, -14.9608], [-41.655, -14.9181], [-41.6391, -14.9137], [-41.6493, -14.8985], [-41.6361, -14.9033], [-41.6316, -14.8916], [-41.625, -14.8923], [-41.6295, -14.8682], [-41.6189, -14.8637], [-41.6039, -14.8738], [-41.5749, -14.8615], [-41.5677, -14.8339], [-41.5441, -14.811], [-41.5212, -14.8044], [-41.521, -14.8154], [-41.5138, -14.811], [-41.5108, -14.8235], [-41.5027, -14.8234], [-41.4848, -14.8113], [-41.4768, -14.7947], [-41.4627, -14.7945], [-41.4533, -14.8055], [-41.4408, -14.7871], [-41.4054, -14.803], [-41.3916, -14.7988], [-41.3928, -14.8156], [-41.3769, -14.8266], [-41.3727, -14.8151], [-41.3514, -14.8154], [-41.3404, -14.7968], [-41.3287, -14.8077], [-41.3157, -14.7869], [-41.3299, -14.7828], [-41.3299, -14.7751], [-41.2693, -14.7982], [-41.2633, -14.8067], [-41.2584, -14.8316], [-41.2729, -14.8555], [-41.2665, -14.8605], [-41.2683, -14.8787], [-41.2546, -14.8887], [-41.2621, -14.8939], [-41.2635, -14.9124], [-41.2393, -14.9316], [-41.2442, -14.9434], [-41.2366, -14.9402], [-41.2381, -14.9555], [-41.2242, -14.9658], [-41.2186, -14.9977], [-41.3022, -15.024], [-41.289, -15.0714], [-41.3172, -15.0977], [-41.3188, -15.1105], [-41.3331, -15.127], [-41.3495, -15.1208], [-41.3771, -15.1632], [-41.4132, -15.1647], [-41.3851, -15.2777], [-41.3891, -15.2842], [-41.4085, -15.2836], [-41.4238, -15.3072], [-41.4157, -15.3317], [-41.4362, -15.3463], [-41.4578, -15.3812], [-41.4561, -15.4103], [-41.7592, -15.1386], [-41.73, -15.1131]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Tucano"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.9494, -11.0487], [-39.0023, -11.0578], [-39.0142, -11.0327], [-39.0346, -11.0307], [-39.0448, -11.0207], [-39.0717, -11.0444], [-39.1151, -11.0177], [-38.9649, -10.8388], [-38.9606, -10.813], [-38.9704, -10.8049], [-38.9665, -10.7971], [-38.9738, -10.7863], [-38.9386, -10.7733], [-38.9127, -10.7786], [-38.8798, -10.746], [-38.7812, -10.7184], [-38.7786, -10.7437], [-38.7674, -10.7472], [-38.775, -10.7755], [-38.7111, -10.89], [-38.6676, -10.8993], [-38.6253, -10.9402], [-38.594, -10.9884], [-38.5938, -11.0255], [-38.5767, -11.0617], [-38.5561, -11.0762], [-38.5692, -11.0967], [-38.559, -11.1275], [-38.5821, -11.1436], [-38.6099, -11.136], [-38.6291, -11.1913], [-38.7741, -11.3564], [-38.8049, -11.3469], [-38.8334, -11.3542], [-38.8719, -11.3468], [-38.9494, -11.0487]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Uauá"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5886, -10.1251], [-39.6366, -10.1214], [-39.6536, -10.1001], [-39.7159, -10.0674], [-39.7374, -10.0644], [-39.7343, -10.0892], [-39.7579, -10.074], [-39.769, -10.001], [-39.76, -9.9879], [-39.7671, -9.9703], [-39.7493, -9.9524], [-39.7383, -9.9011], [-39.7597, -9.868], [-39.7803, -9.8709], [-39.7958, -9.8438], [-39.6628, -9.7507], [-39.6562, -9.7406], [-39.6689, -9.7292], [-39.6441, -9.7068], [-39.6001, -9.6996], [-39.3596, -9.6157], [-39.3308, -9.5944], [-39.3075, -9.6075], [-39.2872, -9.634], [-39.2703, -9.6305], [-39.264, -9.6407], [-39.2205, -9.6359], [-39.2116, -9.6457], [-39.2361, -9.7193], [-39.2137, -9.7653], [-39.2216, -9.7921], [-39.1999, -9.8331], [-39.2075, -9.8528], [-39.2022, -9.9728], [-39.2206, -10.0249], [-39.2367, -10.0334], [-39.2634, -10.0871], [-39.2554, -10.1469], [-39.2668, -10.1927], [-39.3242, -10.1881], [-39.3223, -10.1965], [-39.3714, -10.1718], [-39.4549, -10.1724], [-39.5257, -10.1884], [-39.5352, -10.1557], [-39.5409, -10.1489], [-39.5544, -10.1518], [-39.5536, -10.1379], [-39.5643, -10.1217], [-39.5598, -10.1081], [-39.5886, -10.1251]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ubaíra"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.6058, -13.2104], [-39.5918, -13.2191], [-39.6021, -13.2257], [-39.5961, -13.2412], [-39.5851, -13.2507], [-39.5979, -13.2634], [-39.6124, -13.2598], [-39.6066, -13.2978], [-39.6208, -13.3119], [-39.6385, -13.3598], [-39.6293, -13.3722], [-39.6288, -13.3987], [-39.6399, -13.4098], [-39.645, -13.4257], [-39.6392, -13.4371], [-39.6486, -13.4351], [-39.6488, -13.4474], [-39.6289, -13.4614], [-39.6277, -13.4828], [-39.6686, -13.537], [-39.7087, -13.4975], [-39.7294, -13.4895], [-39.7105, -13.4583], [-39.7152, -13.428], [-39.7276, -13.4095], [-39.7421, -13.4131], [-39.741, -13.3812], [-39.7529, -13.3699], [-39.727, -13.3695], [-39.7214, -13.3446], [-39.7281, -13.3144], [-39.7572, -13.2689], [-39.7585, -13.2481], [-39.8061, -13.2321], [-39.828, -13.2128], [-39.8385, -13.1904], [-39.8281, -13.186], [-39.8121, -13.1939], [-39.8094, -13.186], [-39.7661, -13.1789], [-39.7432, -13.1919], [-39.7438, -13.1599], [-39.7606, -13.145], [-39.7548, -13.1279], [-39.7387, -13.1186], [-39.7109, -13.1323], [-39.6988, -13.1297], [-39.7027, -13.1122], [-39.653, -13.1091], [-39.6319, -13.0956], [-39.5982, -13.0971], [-39.5829, -13.1469], [-39.5689, -13.152], [-39.5526, -13.141], [-39.5368, -13.1704], [-39.5688, -13.1894], [-39.6101, -13.1839], [-39.6058, -13.2104]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ubaitaba"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.311, -14.3162], [-39.3452, -14.3139], [-39.3636, -14.2998], [-39.3673, -14.2783], [-39.4071, -14.3101], [-39.4176, -14.2944], [-39.4323, -14.2941], [-39.4435, -14.3045], [-39.5824, -14.2451], [-39.5758, -14.2331], [-39.5667, -14.2398], [-39.5566, -14.2333], [-39.5426, -14.2099], [-39.4925, -14.2397], [-39.463, -14.2286], [-39.4442, -14.2415], [-39.413, -14.2362], [-39.3234, -14.2546], [-39.3181, -14.2784], [-39.3029, -14.2666], [-39.2648, -14.2907], [-39.2705, -14.306], [-39.311, -14.3162]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Ubatã"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5463, -14.2101], [-39.5667, -14.2398], [-39.5784, -14.213], [-39.5692, -14.2021], [-39.5731, -14.1815], [-39.5612, -14.1473], [-39.5471, -14.1443], [-39.5403, -14.1307], [-39.5542, -14.1142], [-39.5424, -14.0754], [-39.5467, -14.0636], [-39.5267, -14.0517], [-39.5316, -14.0449], [-39.5189, -14.0094], [-39.5325, -14.0054], [-39.5457, -13.9601], [-39.52, -13.9657], [-39.5097, -13.9503], [-39.5165, -13.9339], [-39.4984, -13.9322], [-39.4878, -13.9348], [-39.492, -13.9704], [-39.4793, -13.9826], [-39.4928, -14.0142], [-39.4862, -14.0271], [-39.506, -14.0418], [-39.5046, -14.0537], [-39.4883, -14.0562], [-39.5078, -14.0924], [-39.4944, -14.0963], [-39.4863, -14.0869], [-39.4708, -14.1081], [-39.487, -14.1199], [-39.515, -14.2161], [-39.5463, -14.2101]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Uibaí"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.1597, -11.4049], [-42.1756, -11.3972], [-42.1804, -11.3464], [-42.1946, -11.3407], [-42.2239, -11.3048], [-42.2403, -11.2612], [-42.1583, -11.2451], [-42.1513, -11.237], [-42.1369, -11.2455], [-42.1073, -11.2218], [-42.0543, -11.2334], [-42.0589, -11.2585], [-42.049, -11.3311], [-42.0256, -11.3875], [-41.9782, -11.4277], [-42.0078, -11.4571], [-42.0678, -11.5957], [-42.087, -11.5396], [-42.0859, -11.5222], [-42.118, -11.5248], [-42.1262, -11.4942], [-42.1641, -11.4802], [-42.1695, -11.4558], [-42.1595, -11.4525], [-42.1597, -11.4049]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Umburanas"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.1135, -10.6756], [-41.0803, -10.6746], [-41.0856, -10.7011], [-41.1027, -10.7153], [-41.1658, -10.7255], [-41.1804, -10.7205], [-41.1955, -10.6968], [-41.181, -10.648], [-41.281, -10.6425], [-41.3074, -10.6807], [-41.2808, -10.7381], [-41.4432, -10.8019], [-41.4364, -10.7952], [-41.4411, -10.7857], [-41.4535, -10.79], [-41.479, -10.7547], [-41.5354, -10.735], [-41.5754, -10.7572], [-41.5908, -10.7378], [-41.5899, -10.7243], [-41.5574, -10.7025], [-41.5605, -10.6947], [-41.546, -10.6646], [-41.533, -10.6794], [-41.5039, -10.666], [-41.4961, -10.6515], [-41.5058, -10.6401], [-41.4957, -10.6183], [-41.4853, -10.6337], [-41.4741, -10.63], [-41.4571, -10.5977], [-41.4304, -10.5894], [-41.4273, -10.5763], [-41.3918, -10.5677], [-41.3974, -10.5476], [-41.3815, -10.5187], [-41.453, -10.4883], [-41.4732, -10.462], [-41.4492, -10.4533], [-41.4457, -10.4415], [-41.3772, -10.4165], [-41.3543, -10.3878], [-41.3615, -10.37], [-41.333, -10.3778], [-41.3334, -10.369], [-41.3237, -10.3649], [-41.3261, -10.354], [-41.2883, -10.3357], [-41.2789, -10.3471], [-41.26, -10.3517], [-41.251, -10.4279], [-41.2329, -10.4364], [-41.222, -10.4553], [-41.2121, -10.4568], [-41.1752, -10.4302], [-41.1067, -10.4667], [-41.1003, -10.46], [-41.0383, -10.4514], [-41.0187, -10.4315], [-41.0021, -10.4513], [-40.9672, -10.4514], [-40.9663, -10.4763], [-40.946, -10.4863], [-40.9418, -10.5093], [-40.9005, -10.5175], [-40.8837, -10.4944], [-40.8724, -10.5005], [-40.8779, -10.5227], [-40.8872, -10.5204], [-40.8818, -10.5339], [-40.8959, -10.5401], [-40.8952, -10.551], [-40.9039, -10.5445], [-40.9045, -10.5522], [-40.9131, -10.55], [-40.9131, -10.557], [-40.9221, -10.5585], [-40.9158, -10.5633], [-40.9343, -10.6051], [-40.9406, -10.601], [-41.113, -10.6629], [-41.1135, -10.6756]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Unas"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.1026, -15.3709], [-39.1128, -15.3636], [-39.1489, -15.3762], [-39.2347, -15.3552], [-39.2537, -15.3416], [-39.254, -15.3603], [-39.26, -15.3498], [-39.2752, -15.3506], [-39.2862, -15.3413], [-39.2932, -15.3309], [-39.2878, -15.3166], [-39.3009, -15.3042], [-39.3148, -15.3082], [-39.3195, -15.3303], [-39.3402, -15.3194], [-39.3334, -15.2912], [-39.2985, -15.2773], [-39.3128, -15.275], [-39.3202, -15.2639], [-39.3063, -15.2606], [-39.3088, -15.2358], [-39.2989, -15.2248], [-39.3084, -15.2163], [-39.2983, -15.2034], [-39.3146, -15.1578], [-39.3307, -15.1561], [-39.3243, -15.1436], [-39.3296, -15.1131], [-39.2997, -15.0933], [-39.2952, -15.0728], [-39.2723, -15.084], [-39.2361, -15.0484], [-39.2194, -15.0555], [-39.2059, -15.0468], [-39.188, -15.0545], [-39.1774, -15.0496], [-39.1588, -15.0588], [-39.1316, -15.0358], [-39.1193, -15.0571], [-39.0816, -15.0801], [-39.0826, -15.0968], [-39.0699, -15.0963], [-39.063, -15.1123], [-39.0433, -15.1116], [-39.0191, -15.09], [-39.0088, -15.0964], [-38.9963, -15.0852], [-38.9931, -15.2942], [-38.9732, -15.3855], [-38.9877, -15.3837], [-38.9916, -15.3917], [-39.0037, -15.3715], [-39.0166, -15.3909], [-39.0805, -15.364], [-39.1026, -15.3709]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Urandi"}, "geometry": {"type": "Polygon", "coordinates": [[[-42.582, -14.7695], [-42.5706, -14.7714], [-42.5729, -14.8013], [-42.5539, -14.8354], [-42.5704, -14.8474], [-42.5751, -14.8754], [-42.5875, -14.8656], [-42.6101, -14.8908], [-42.6122, -14.9158], [-42.6241, -14.934], [-42.6187, -14.9397], [-42.6265, -14.9451], [-42.6552, -14.9243], [-42.6597, -14.9104], [-42.6638, -14.9163], [-42.6928, -14.9025], [-42.7069, -14.8812], [-42.7234, -14.8856], [-42.7472, -14.8678], [-42.7551, -14.8464], [-42.8069, -14.8304], [-42.8727, -14.7745], [-42.8669, -14.7706], [-42.8717, -14.7641], [-42.8521, -14.7639], [-42.8052, -14.6568], [-42.7872, -14.6563], [-42.7649, -14.613], [-42.7413, -14.6148], [-42.7281, -14.5924], [-42.6569, -14.5861], [-42.6555, -14.5767], [-42.6404, -14.5716], [-42.6285, -14.5406], [-42.607, -14.5448], [-42.6009, -14.5361], [-42.5862, -14.5371], [-42.5697, -14.5139], [-42.5573, -14.5256], [-42.5647, -14.5433], [-42.5831, -14.5518], [-42.5835, -14.5886], [-42.576, -14.6072], [-42.5523, -14.6164], [-42.5583, -14.67], [-42.5739, -14.7046], [-42.5735, -14.7474], [-42.582, -14.7695]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Uruçuca"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.1945, -14.6099], [-39.2721, -14.638], [-39.353, -14.6257], [-39.3646, -14.6094], [-39.3604, -14.5743], [-39.3788, -14.5592], [-39.4009, -14.5544], [-39.3814, -14.5146], [-39.3919, -14.5231], [-39.3994, -14.5163], [-39.3862, -14.5082], [-39.3821, -14.4984], [-39.3903, -14.4938], [-39.3721, -14.4788], [-39.3643, -14.4502], [-39.1317, -14.4889], [-39.1229, -14.4643], [-39.095, -14.4502], [-39.0931, -14.4334], [-39.0616, -14.4189], [-39.0452, -14.4001], [-39.0424, -14.4202], [-39.0177, -14.4185], [-39.0343, -14.5153], [-39.0435, -14.4973], [-39.0736, -14.5203], [-39.1453, -14.5299], [-39.1394, -14.5411], [-39.1767, -14.5687], [-39.1813, -14.5931], [-39.1945, -14.6099]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Utinga"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.9973, -12.1487], [-41.0409, -12.1476], [-41.1208, -12.1135], [-41.2291, -12.1374], [-41.2248, -12.1248], [-41.237, -12.114], [-41.2178, -12.0838], [-41.2295, -12.0777], [-41.2313, -12.0402], [-41.2158, -12.018], [-41.1956, -12.0117], [-41.1964, -11.986], [-41.1884, -11.9716], [-41.1955, -11.9514], [-41.2054, -11.9506], [-41.2135, -11.9256], [-41.2233, -11.9187], [-41.0999, -11.9568], [-41.1094, -11.9449], [-41.0861, -11.9192], [-41.0635, -11.9317], [-41.0489, -11.9698], [-41.0249, -12.0022], [-40.9725, -12.0164], [-40.9205, -12.0144], [-40.8971, -11.9903], [-40.909, -12.0596], [-40.8736, -12.1257], [-40.894, -12.1549], [-40.9723, -12.1292], [-40.9973, -12.1487]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Valença"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.0711, -13.4564], [-39.0705, -13.4879], [-39.0842, -13.4867], [-39.0963, -13.4727], [-39.1165, -13.4847], [-39.1581, -13.4768], [-39.182, -13.5139], [-39.2104, -13.5006], [-39.22, -13.5099], [-39.2121, -13.5138], [-39.2137, -13.5226], [-39.2568, -13.5265], [-39.2659, -13.5215], [-39.2608, -13.513], [-39.2722, -13.4978], [-39.2728, -13.4789], [-39.3029, -13.4853], [-39.3056, -13.4647], [-39.3242, -13.4426], [-39.3174, -13.4033], [-39.3096, -13.3879], [-39.2951, -13.3824], [-39.297, -13.3752], [-39.3453, -13.3717], [-39.3613, -13.3559], [-39.3521, -13.3381], [-39.3863, -13.3433], [-39.4108, -13.327], [-39.428, -13.3304], [-39.4283, -13.346], [-39.4344, -13.345], [-39.4503, -13.3722], [-39.4652, -13.3677], [-39.48, -13.3376], [-39.4676, -13.3295], [-39.4778, -13.2974], [-39.4527, -13.3018], [-39.4534, -13.2909], [-39.446, -13.2878], [-39.4346, -13.3021], [-39.4288, -13.2982], [-39.4331, -13.2714], [-39.4261, -13.2659], [-39.4368, -13.236], [-39.4168, -13.2427], [-39.4097, -13.2378], [-39.4124, -13.2299], [-39.404, -13.2284], [-39.3979, -13.2396], [-39.3812, -13.233], [-39.3663, -13.2479], [-39.3479, -13.2522], [-39.3345, -13.2181], [-39.3367, -13.1989], [-39.2986, -13.2173], [-39.2901, -13.2471], [-39.2811, -13.2438], [-39.2689, -13.2639], [-39.2478, -13.266], [-39.2325, -13.2915], [-39.2179, -13.2866], [-39.2104, -13.2954], [-39.2044, -13.2851], [-39.212, -13.2657], [-39.2201, -13.2656], [-39.2194, -13.2398], [-39.2071, -13.2224], [-39.183, -13.2406], [-39.1435, -13.224], [-39.1434, -13.2335], [-39.1151, -13.2535], [-39.1024, -13.2585], [-39.0921, -13.248], [-39.0707, -13.2597], [-39.0752, -13.2438], [-39.0267, -13.245], [-39.008, -13.226], [-38.9992, -13.2504], [-38.9899, -13.2548], [-38.9737, -13.235], [-38.9645, -13.2366], [-38.9671, -13.2251], [-38.9574, -13.2157], [-38.9388, -13.2057], [-38.919, -13.2131], [-38.9469, -13.2427], [-38.9642, -13.2919], [-38.9668, -13.3436], [-38.9508, -13.3899], [-38.968, -13.3882], [-38.9891, -13.3721], [-39.0267, -13.3769], [-39.0417, -13.3884], [-39.0711, -13.4564]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Valente"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.5639, -11.4013], [-39.5874, -11.369], [-39.5938, -11.3707], [-39.599, -11.3503], [-39.6091, -11.3461], [-39.4995, -11.2902], [-39.3319, -11.3415], [-39.3109, -11.3672], [-39.2733, -11.337], [-39.2676, -11.378], [-39.2755, -11.3828], [-39.2906, -11.3716], [-39.3994, -11.457], [-39.4895, -11.4762], [-39.4899, -11.4401], [-39.5639, -11.4013]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Várzea da Roça"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.0703, -11.6629], [-40.1376, -11.6427], [-40.1773, -11.6425], [-40.2343, -11.6022], [-40.2257, -11.5895], [-40.2306, -11.5684], [-40.2069, -11.5515], [-40.2091, -11.5459], [-40.1706, -11.5289], [-40.1647, -11.5148], [-40.1495, -11.5251], [-40.1314, -11.5154], [-40.1075, -11.5291], [-40.1074, -11.5389], [-40.0955, -11.539], [-40.0802, -11.528], [-40.0287, -11.5226], [-40.029, -11.5103], [-40.0191, -11.5032], [-39.9927, -11.5031], [-39.981, -11.4913], [-39.9686, -11.4909], [-39.9588, -11.5828], [-39.9624, -11.625], [-39.9557, -11.6499], [-39.9277, -11.665], [-39.9198, -11.6875], [-39.9359, -11.6974], [-40.0092, -11.7006], [-40.0388, -11.6974], [-40.0703, -11.6629]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Várzea do Poço"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.2686, -11.5318], [-40.255, -11.5363], [-40.2537, -11.5494], [-40.2398, -11.5501], [-40.2264, -11.5643], [-40.2311, -11.6066], [-40.2429, -11.6122], [-40.2558, -11.5965], [-40.2679, -11.6087], [-40.326, -11.6109], [-40.3371, -11.5872], [-40.3414, -11.6026], [-40.3707, -11.6162], [-40.3839, -11.5053], [-40.3687, -11.4819], [-40.3088, -11.4348], [-40.2956, -11.4534], [-40.294, -11.4943], [-40.2686, -11.5318]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Várzea Nova"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.1336, -11.1534], [-41.2446, -11.1456], [-41.2552, -11.1389], [-41.2597, -11.1208], [-41.2947, -11.1153], [-41.3171, -11.0731], [-41.3096, -11.0261], [-41.2952, -11.0156], [-41.2979, -11.0068], [-41.2886, -10.9938], [-41.277, -10.988], [-41.2412, -10.9916], [-41.2307, -10.9683], [-41.2338, -10.9567], [-41.1341, -10.9955], [-41.1029, -11.0247], [-41.0887, -11.0171], [-40.9163, -11.0234], [-40.8007, -11.1127], [-40.7259, -11.2463], [-40.7457, -11.2666], [-40.8647, -11.2608], [-40.9461, -11.2851], [-41.1336, -11.1534]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Varzedo"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4432, -12.9932], [-39.4641, -12.96], [-39.4629, -12.8913], [-39.4789, -12.8595], [-39.4572, -12.8455], [-39.4269, -12.8839], [-39.3759, -12.8876], [-39.3511, -12.9016], [-39.3562, -12.9193], [-39.323, -12.9915], [-39.313, -12.9949], [-39.3095, -13.0259], [-39.3201, -13.042], [-39.2876, -13.0493], [-39.2845, -13.0589], [-39.2994, -13.0658], [-39.3181, -13.0564], [-39.3421, -13.0605], [-39.3515, -13.0438], [-39.3818, -13.0271], [-39.4017, -12.9968], [-39.4432, -12.9932]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Vera Cruz"}, "geometry": {"type": "Polygon", "coordinates": [[[-38.7623, -13.1189], [-38.7975, -13.1375], [-38.8049, -13.1217], [-38.8001, -13.0574], [-38.7882, -13.0423], [-38.7776, -13.0002], [-38.7324, -12.9481], [-38.723, -12.9244], [-38.6276, -12.9405], [-38.6157, -12.9326], [-38.5611, -12.9327], [-38.5618, -12.9579], [-38.5856, -13.0127], [-38.6433, -13.0153], [-38.6572, -13.0335], [-38.7126, -13.0611], [-38.7623, -13.1189]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Vereda"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.1287, -17.2543], [-40.139, -17.233], [-40.1261, -17.1874], [-40.1374, -17.1759], [-40.148, -17.1814], [-40.1532, -17.1703], [-40.142, -17.1623], [-40.1503, -17.1359], [-40.1325, -17.1151], [-40.1198, -17.1116], [-40.1252, -17.1052], [-40.1197, -17.0955], [-40.1322, -17.1022], [-40.1445, -17.0929], [-40.1607, -17.108], [-40.1647, -17.0761], [-40.1705, -17.0704], [-40.1812, -17.0785], [-40.1938, -17.0695], [-40.2108, -17.0419], [-40.2251, -17.0355], [-40.2258, -17.0207], [-40.2333, -17.0254], [-40.2529, -17.0156], [-40.2575, -17.0039], [-40.2696, -17.0051], [-40.2749, -16.9954], [-40.2927, -17.0076], [-40.328, -16.9997], [-40.3331, -16.9829], [-40.3541, -16.9871], [-40.3684, -16.964], [-40.393, -16.9612], [-40.4197, -16.9211], [-40.4013, -16.8902], [-40.4044, -16.9297], [-40.3975, -16.943], [-40.3223, -16.9489], [-40.2917, -16.9631], [-40.2292, -16.9727], [-40.2133, -16.9848], [-40.2115, -16.9962], [-40.1827, -17.0156], [-40.1768, -17.0544], [-40.1557, -17.0771], [-40.1172, -17.0819], [-40.088, -17.0623], [-40.0856, -17.0787], [-40.0685, -17.0886], [-40.0568, -17.1137], [-40.016, -17.1319], [-40.0126, -17.1486], [-39.9905, -17.1563], [-39.9933, -17.1727], [-39.9835, -17.1883], [-39.966, -17.1933], [-39.9555, -17.2093], [-39.936, -17.2009], [-39.9308, -17.2094], [-39.9058, -17.2127], [-39.8976, -17.2319], [-39.8874, -17.2337], [-39.8829, -17.2267], [-39.8579, -17.2424], [-39.8457, -17.2351], [-39.8357, -17.2419], [-39.8119, -17.2218], [-39.8007, -17.2304], [-39.7696, -17.2238], [-39.7479, -17.2074], [-39.7185, -17.2076], [-39.7103, -17.1883], [-39.6982, -17.1866], [-39.695, -17.1762], [-39.6601, -17.1821], [-39.6229, -17.1594], [-39.6016, -17.1571], [-39.5969, -17.1784], [-39.5804, -17.1827], [-39.6199, -17.2246], [-39.6208, -17.2471], [-39.6358, -17.2686], [-39.6323, -17.3133], [-39.6474, -17.3113], [-39.6708, -17.2794], [-39.6893, -17.2846], [-39.694, -17.2721], [-39.7326, -17.2812], [-39.7597, -17.2661], [-39.7774, -17.2753], [-39.7965, -17.2618], [-39.838, -17.2555], [-39.8283, -17.3039], [-39.8378, -17.331], [-39.8579, -17.3387], [-39.8579, -17.3627], [-39.8896, -17.3641], [-39.8929, -17.3558], [-39.9121, -17.3548], [-39.9144, -17.3444], [-39.9253, -17.3422], [-39.9405, -17.3488], [-39.9474, -17.3061], [-39.9541, -17.3014], [-39.9427, -17.2698], [-39.99, -17.2452], [-40.0003, -17.2498], [-40.0061, -17.2323], [-40.0171, -17.2419], [-40.0233, -17.2337], [-40.0364, -17.2388], [-40.0342, -17.2467], [-40.0403, -17.2573], [-40.0503, -17.2573], [-40.0499, -17.2671], [-40.0765, -17.26], [-40.0767, -17.2735], [-40.1022, -17.2565], [-40.1287, -17.2543]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Vitória da Conquista"}, "geometry": {"type": "Polygon", "coordinates": [[[-40.9277, -15.4277], [-40.9557, -15.4651], [-40.9791, -15.4772], [-41.0026, -15.4783], [-41.0201, -15.4701], [-41.0428, -15.4744], [-41.0561, -15.4598], [-41.0812, -15.4584], [-41.0974, -15.4222], [-41.1402, -15.4018], [-41.143, -15.3855], [-41.1332, -15.3717], [-41.1448, -15.3451], [-41.1448, -15.3043], [-41.1584, -15.3102], [-41.1583, -15.2639], [-41.1478, -15.2321], [-41.164, -15.1994], [-41.1584, -15.1853], [-41.1288, -15.1663], [-41.1173, -15.1333], [-41.0938, -15.1141], [-41.0872, -15.045], [-41.125, -14.9952], [-41.1273, -14.9738], [-41.14, -14.9636], [-41.1358, -14.9343], [-41.1505, -14.9204], [-41.1455, -14.9127], [-41.1515, -14.9062], [-41.1424, -14.8824], [-41.1532, -14.8617], [-41.1695, -14.8626], [-41.1721, -14.8542], [-40.9637, -14.7887], [-40.9588, -14.6743], [-40.6146, -14.6709], [-40.5255, -14.7564], [-40.6761, -14.8325], [-40.7138, -14.8771], [-40.7236, -14.8991], [-40.7122, -14.9395], [-40.7402, -15.0007], [-40.706, -15.0144], [-40.7001, -15.026], [-40.7114, -15.0468], [-40.6972, -15.0694], [-40.8199, -15.2027], [-40.8476, -15.2694], [-40.8171, -15.2835], [-40.825, -15.2912], [-40.8184, -15.3023], [-40.8822, -15.2936], [-40.9038, -15.3057], [-40.9054, -15.3196], [-40.9331, -15.3377], [-40.9414, -15.3589], [-40.9269, -15.3904], [-40.9332, -15.3937], [-40.9265, -15.4065], [-40.9326, -15.4125], [-40.9277, -15.4277]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Wagner"}, "geometry": {"type": "Polygon", "coordinates": [[[-41.1586, -12.386], [-41.1811, -12.3867], [-41.178, -12.3719], [-41.1995, -12.3592], [-41.2232, -12.2814], [-41.249, -12.2393], [-41.2751, -12.1487], [-41.1208, -12.1135], [-41.0408, -12.1476], [-41.0491, -12.1816], [-41.0408, -12.2111], [-41.009, -12.2489], [-40.9887, -12.2533], [-40.9835, -12.2626], [-41.0614, -12.2653], [-41.0628, -12.2849], [-41.1586, -12.386]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Wanderley"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.8152, -12.1372], [-43.8244, -12.1505], [-43.8458, -12.1648], [-43.8666, -12.1587], [-43.8876, -12.1718], [-43.8854, -12.1847], [-43.9094, -12.2029], [-43.9032, -12.2129], [-43.9289, -12.2432], [-43.9354, -12.2324], [-43.9565, -12.2391], [-43.9744, -12.2293], [-43.9607, -12.1866], [-43.9651, -12.1825], [-43.9896, -12.1899], [-43.9874, -12.1744], [-44.0104, -12.1711], [-44.0439, -12.1822], [-44.0518, -12.1594], [-44.0805, -12.1567], [-44.0801, -12.1271], [-44.0557, -12.1067], [-44.0464, -12.0782], [-44.0846, -12.0608], [-44.104, -12.0614], [-44.1137, -12.0464], [-44.112, -12.0325], [-44.0724, -12.0183], [-44.0503, -11.993], [-44.0485, -11.9592], [-44.0138, -11.898], [-44.0089, -11.8744], [-44.0163, -11.8443], [-44.0073, -11.8122], [-44.0198, -11.8035], [-44.0358, -11.811], [-44.0503, -11.7618], [-44.0623, -11.7653], [-44.0861, -11.7528], [-44.1023, -11.7587], [-44.1129, -11.7557], [-44.1186, -11.7434], [-44.1491, -11.7367], [-44.1563, -11.7232], [-44.1488, -11.7197], [-44.1492, -11.7021], [-44.1641, -11.7062], [-44.1625, -11.6902], [-44.1552, -11.6877], [-44.1677, -11.6872], [-44.1633, -11.6748], [-44.1707, -11.6553], [-44.1557, -11.6099], [-44.1371, -11.5973], [-44.1327, -11.6079], [-44.1331, -11.5977], [-44.1194, -11.5847], [-44.1159, -11.5966], [-44.1074, -11.5909], [-44.1128, -11.6012], [-44.1071, -11.6162], [-44.0929, -11.6146], [-44.0826, -11.59], [-44.096, -11.5822], [-44.0864, -11.5718], [-44.0908, -11.5647], [-44.0824, -11.5693], [-44.0817, -11.5591], [-44.0386, -11.5549], [-44.0306, -11.54], [-44.0367, -11.5327], [-44.0292, -11.5277], [-44.0357, -11.5081], [-44.0256, -11.4996], [-44.0052, -11.503], [-44.0023, -11.5106], [-43.9902, -11.5073], [-43.994, -11.4964], [-43.9865, -11.4913], [-43.9868, -11.4786], [-43.9529, -11.4528], [-43.957, -11.4452], [-43.9279, -11.4382], [-43.9201, -11.4456], [-43.8764, -11.4488], [-43.868, -11.4285], [-43.8721, -11.4004], [-43.842, -11.3769], [-43.8388, -11.3563], [-43.8299, -11.349], [-43.7934, -11.4693], [-43.7628, -11.6106], [-43.7382, -11.6757], [-43.683, -11.783], [-43.6589, -11.86], [-43.7116, -11.871], [-43.7123, -11.8811], [-43.6925, -11.9078], [-43.7177, -11.9275], [-43.7252, -11.9445], [-43.7392, -11.9484], [-43.7396, -11.9714], [-43.7482, -11.9704], [-43.7451, -11.9792], [-43.7607, -12.0069], [-43.75, -12.0147], [-43.7261, -12.0141], [-43.724, -12.0325], [-43.7317, -12.0481], [-43.7945, -12.0903], [-43.7977, -12.1116], [-43.8239, -12.1252], [-43.8152, -12.1372]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Wenceslau Guimarães"}, "geometry": {"type": "Polygon", "coordinates": [[[-39.4715, -13.6155], [-39.4292, -13.5936], [-39.425, -13.6039], [-39.3928, -13.623], [-39.3988, -13.6424], [-39.3914, -13.6458], [-39.3992, -13.6485], [-39.3934, -13.6545], [-39.4302, -13.6533], [-39.4258, -13.6617], [-39.4468, -13.6895], [-39.4398, -13.7245], [-39.4805, -13.7109], [-39.5538, -13.7271], [-39.5978, -13.7194], [-39.6093, -13.7028], [-39.6438, -13.6912], [-39.6512, -13.6972], [-39.6507, -13.6886], [-39.6781, -13.7123], [-39.6965, -13.7146], [-39.6937, -13.7216], [-39.7118, -13.7347], [-39.7251, -13.7359], [-39.765, -13.6459], [-39.7584, -13.6367], [-39.7804, -13.6107], [-39.7769, -13.5992], [-39.7937, -13.5925], [-39.7928, -13.5793], [-39.8136, -13.5636], [-39.7846, -13.5251], [-39.7483, -13.5045], [-39.7268, -13.5031], [-39.7066, -13.52], [-39.6952, -13.5125], [-39.6498, -13.5502], [-39.4995, -13.5858], [-39.4934, -13.6031], [-39.4715, -13.6155]]]}}, {"type": "Feature", "properties": {"NM_MUN": "Xique-Xique"}, "geometry": {"type": "Polygon", "coordinates": [[[-43.0035, -11.597], [-43.02, -11.5703], [-43.0442, -11.553], [-43.055, -11.5604], [-43.0568, -11.5285], [-43.2252, -11.4988], [-43.2645, -11.4833], [-43.2215, -11.3694], [-43.2019, -11.3391], [-43.1726, -11.3207], [-43.1905, -11.2799], [-43.1868, -11.2623], [-43.1987, -11.2381], [-43.1959, -11.223], [-43.1764, -11.1848], [-43.1449, -11.1573], [-43.1427, -11.1354], [-43.1311, -11.1214], [-43.1318, -11.1018], [-43.1213, -11.0944], [-43.1212, -11.0774], [-43.0987, -11.0553], [-43.0952, -11.0262], [-43.0513, -11.0058], [-43.0371, -10.967], [-42.9885, -10.9397], [-42.9892, -10.9102], [-42.9741, -10.8931], [-42.9449, -10.8832], [-42.9388, -10.8611], [-42.9206, -10.8477], [-42.8756, -10.8371], [-42.8596, -10.809], [-42.8373, -10.818], [-42.8194, -10.8129], [-42.785, -10.8188], [-42.7461, -10.7836], [-42.7031, -10.7147], [-42.6925, -10.6787], [-42.6979, -10.6678], [-42.675, -10.6128], [-42.6603, -10.6015], [-42.6613, -10.588], [-42.6275, -10.5745], [-42.5872, -10.5451], [-42.57, -10.4704], [-42.4645, -10.3822], [-42.4544, -10.3443], [-42.4563, -10.3004], [-42.4349, -10.2693], [-42.4165, -10.2642], [-42.403, -10.2491], [-42.4055, -10.1851], [-42.3944, -10.1934], [-42.3837, -10.2375], [-42.3739, -10.2446], [-42.3668, -10.2679], [-42.3802, -10.2955], [-42.3989, -10.3119], [-42.3797, -10.3335], [-42.3629, -10.3389], [-42.3681, -10.3618], [-42.3437, -10.3704], [-42.3505, -10.3856], [-42.3286, -10.3967], [-42.3339, -10.4315], [-42.3128, -10.4447], [-42.3304, -10.4739], [-42.3257, -10.4797], [-42.3442, -10.4829], [-42.3583, -10.5114], [-42.355, -10.5352], [-42.3402, -10.5489], [-42.3439, -10.5608], [-42.3299, -10.5842], [-42.3348, -10.6071], [-42.3246, -10.6258], [-42.3314, -10.6515], [-42.3221, -10.6592], [-42.3281, -10.6751], [-42.3426, -10.6835], [-42.3442, -10.7311], [-42.3696, -10.7757], [-42.3916, -10.766], [-42.4231, -10.7739], [-42.5231, -10.9039], [-42.5382, -11.005], [-42.6201, -11.0875], [-42.6348, -11.0398], [-42.6576, -11.0318], [-42.6713, -11.0146], [-42.7227, -11.0033], [-42.7519, -11.0114], [-42.755, -11.0022], [-42.7611, -11.0018], [-42.7543, -11.0395], [-42.7906, -11.0583], [-42.7707, -11.0767], [-42.7662, -11.092], [-42.7742, -11.1063], [-42.7869, -11.1096], [-42.7862, -11.1196], [-42.8026, -11.126], [-42.8043, -11.1415], [-42.822, -11.1411], [-42.8384, -11.1565], [-42.8325, -11.1985], [-42.8435, -11.2145], [-42.836, -11.2348], [-42.8419, -11.2512], [-42.8348, -11.2518], [-42.8368, -11.2737], [-42.8132, -11.3108], [-42.9126, -11.2773], [-42.8368, -11.5273], [-42.8615, -11.5413], [-42.8671, -11.5574], [-42.8645, -11.5991], [-42.8549, -11.612], [-42.871, -11.6131], [-42.8835, -11.599], [-42.9027, -11.5959], [-42.9301, -11.5772], [-42.939, -11.5842], [-42.9414, -11.603], [-42.935, -11.6288], [-42.9569, -11.6233], [-42.9811, -11.5968], [-43.0035, -11.597]]]}}], "crs": {"type": "name", "properties": {"name": "urn:ogc:def:crs:EPSG::4674"}}}, "rotulos_mun": [{"n": "Abaíra", "lat": -13.3002, "lon": -41.7502, "a": 556.7}, {"n": "Abaré", "lat": -8.8949, "lon": -39.3352, "a": 1658.1}, {"n": "Acajutiba", "lat": -11.6727, "lon": -37.9878, "a": 189.0}, {"n": "Adustina", "lat": -10.5752, "lon": -38.0253, "a": 652.6}, {"n": "Água Fria", "lat": -11.819, "lon": -38.7203, "a": 762.7}, {"n": "Érico Cardoso", "lat": -13.4448, "lon": -42.066, "a": 749.7}, {"n": "Aiquara", "lat": -14.0942, "lon": -39.8817, "a": 173.8}, {"n": "Alagoinhas", "lat": -12.1156, "lon": -38.3722, "a": 735.0}, {"n": "Alcobaça", "lat": -17.502, "lon": -39.3978, "a": 1531.4}, {"n": "Almadina", "lat": -14.6873, "lon": -39.6754, "a": 248.9}, {"n": "Amargosa", "lat": -13.0266, "lon": -39.6524, "a": 444.3}, {"n": "Amélia Rodrigues", "lat": -12.4446, "lon": -38.7126, "a": 172.0}, {"n": "América Dourada", "lat": -11.4031, "lon": -41.5325, "a": 835.0}, {"n": "Anagé", "lat": -14.6102, "lon": -40.8912, "a": 1937.5}, {"n": "Andaraí", "lat": -12.7913, "lon": -41.3111, "a": 1626.7}, {"n": "Andorinha", "lat": -10.2587, "lon": -39.886, "a": 1399.7}, {"n": "Angical", "lat": -11.9626, "lon": -44.6675, "a": 1544.3}, {"n": "Anguera", "lat": -12.1797, "lon": -39.2349, "a": 192.1}, {"n": "Antas", "lat": -10.3947, "lon": -38.3009, "a": 331.0}, {"n": "Antônio Cardoso", "lat": -12.3831, "lon": -39.1536, "a": 304.8}, {"n": "Antônio Gonçalves", "lat": -10.6074, "lon": -40.2372, "a": 358.6}, {"n": "Aporá", "lat": -11.7344, "lon": -38.1919, "a": 492.3}, {"n": "Apuarema", "lat": -13.8116, "lon": -39.7465, "a": 154.2}, {"n": "Aracatu", "lat": -14.3276, "lon": -41.3758, "a": 1522.1}, {"n": "Araçás", "lat": -12.1449, "lon": -38.2036, "a": 490.8}, {"n": "Araci", "lat": -11.2389, "lon": -39.0671, "a": 1545.6}, {"n": "Aramari", "lat": -12.0632, "lon": -38.5078, "a": 381.6}, {"n": "Arataca", "lat": -15.234, "lon": -39.3971, "a": 453.7}, {"n": "Aratuípe", "lat": -13.0908, "lon": -39.0709, "a": 181.8}, {"n": "Aurelino Leal", "lat": -14.363, "lon": -39.5054, "a": 461.1}, {"n": "Baianópolis", "lat": -12.6781, "lon": -44.4221, "a": 3368.9}, {"n": "Baixa Grande", "lat": -11.983, "lon": -40.1484, "a": 987.3}, {"n": "Banzaê", "lat": -10.6018, "lon": -38.6479, "a": 419.4}, {"n": "Barra", "lat": -11.0881, "lon": -43.5221, "a": 11607.8}, {"n": "Barra da Estiva", "lat": -13.6791, "lon": -40.9194, "a": 1701.0}, {"n": "Barra do Choça", "lat": -14.9089, "lon": -40.5753, "a": 780.9}, {"n": "Barra do Mendes", "lat": -11.9945, "lon": -42.0833, "a": 1462.7}, {"n": "Barra do Rocha", "lat": -14.0786, "lon": -39.5667, "a": 225.8}, {"n": "Barreiras", "lat": -12.0155, "lon": -45.3068, "a": 8135.1}, {"n": "Barro Alto", "lat": -11.8391, "lon": -41.8747, "a": 419.1}, {"n": "Barrocas", "lat": -11.5113, "lon": -39.1007, "a": 212.3}, {"n": "Barro Preto", "lat": -14.7739, "lon": -39.4625, "a": 206.1}, {"n": "Belmonte", "lat": -15.9668, "lon": -39.1851, "a": 2008.7}, {"n": "Belo Campo", "lat": -14.9595, "lon": -41.186, "a": 794.8}, {"n": "Biritinga", "lat": -11.5718, "lon": -38.7885, "a": 565.2}, {"n": "Boa Nova", "lat": -14.3687, "lon": -40.2568, "a": 866.7}, {"n": "Boa Vista do Tupim", "lat": -12.7434, "lon": -40.6189, "a": 3044.2}, {"n": "Bom Jesus da Lapa", "lat": -13.2789, "lon": -43.1777, "a": 4191.2}, {"n": "Bom Jesus da Serra", "lat": -14.372, "lon": -40.5759, "a": 485.8}, {"n": "Boninal", "lat": -12.8264, "lon": -41.7049, "a": 923.9}, {"n": "Bonito", "lat": -11.9652, "lon": -41.3222, "a": 810.2}, {"n": "Boquira", "lat": -12.7311, "lon": -42.6935, "a": 1451.0}, {"n": "Botuporã", "lat": -13.3059, "lon": -42.5535, "a": 640.5}, {"n": "Brejões", "lat": -13.0767, "lon": -39.8468, "a": 530.4}, {"n": "Brejolândia", "lat": -12.4429, "lon": -43.8344, "a": 2269.7}, {"n": "Brotas de Macaúbas", "lat": -12.1098, "lon": -42.3791, "a": 2569.8}, {"n": "Brumado", "lat": -14.209, "lon": -41.7577, "a": 2248.1}, {"n": "Buerarema", "lat": -14.9969, "lon": -39.2805, "a": 223.0}, {"n": "Buritirama", "lat": -10.5634, "lon": -43.7242, "a": 4114.0}, {"n": "Caatiba", "lat": -14.9912, "lon": -40.3575, "a": 519.9}, {"n": "Cabaceiras do Paraguaçu", "lat": -12.5752, "lon": -39.2299, "a": 233.2}, {"n": "Cachoeira", "lat": -12.6811, "lon": -38.8762, "a": 404.8}, {"n": "Caculé", "lat": -14.4958, "lon": -42.2522, "a": 621.1}, {"n": "Caém", "lat": -11.1362, "lon": -40.2742, "a": 550.3}, {"n": "Caetanos", "lat": -14.3039, "lon": -40.8952, "a": 786.8}, {"n": "Caetité", "lat": -13.9841, "lon": -42.5134, "a": 2697.6}, {"n": "Cafarnaum", "lat": -11.7278, "lon": -41.487, "a": 661.1}, {"n": "Cairu", "lat": -13.5241, "lon": -39.0074, "a": 463.4}, {"n": "Caldeirão Grande", "lat": -11.0394, "lon": -40.2484, "a": 472.2}, {"n": "Camacan", "lat": -15.4363, "lon": -39.4799, "a": 603.0}, {"n": "Camaçari", "lat": -12.6618, "lon": -38.2205, "a": 812.5}, {"n": "Camamu", "lat": -14.0037, "lon": -39.1724, "a": 873.0}, {"n": "Campo Alegre de Lourdes", "lat": -9.5383, "lon": -43.1797, "a": 2966.2}, {"n": "Campo Formoso", "lat": -10.2601, "lon": -40.7119, "a": 7349.2}, {"n": "Canápolis", "lat": -13.1064, "lon": -44.2182, "a": 461.6}, {"n": "Canarana", "lat": -11.7561, "lon": -41.7084, "a": 600.0}, {"n": "Canavieiras", "lat": -15.6115, "lon": -39.0827, "a": 1376.5}, {"n": "Candeal", "lat": -11.8782, "lon": -39.1831, "a": 460.9}, {"n": "Candeias", "lat": -12.6904, "lon": -38.4913, "a": 263.5}, {"n": "Candiba", "lat": -14.4403, "lon": -42.8462, "a": 437.8}, {"n": "Cândido Sales", "lat": -15.3384, "lon": -41.285, "a": 1188.9}, {"n": "Cansanção", "lat": -10.7678, "lon": -39.5723, "a": 1392.6}, {"n": "Canudos", "lat": -10.0048, "lon": -39.0201, "a": 3683.0}, {"n": "Capela do Alto Alegre", "lat": -11.6577, "lon": -39.8264, "a": 649.7}, {"n": "Capim Grosso", "lat": -11.2966, "lon": -39.9618, "a": 478.8}, {"n": "Caraíbas", "lat": -14.6297, "lon": -41.3, "a": 825.2}, {"n": "Caravelas", "lat": -17.6319, "lon": -39.745, "a": 2433.1}, {"n": "Cardeal da Silva", "lat": -12.063, "lon": -37.9434, "a": 305.0}, {"n": "Carinhanha", "lat": -14.0344, "lon": -43.8667, "a": 2560.5}, {"n": "Casa Nova", "lat": -9.2384, "lon": -41.2635, "a": 9874.7}, {"n": "Castro Alves", "lat": -12.7267, "lon": -39.3734, "a": 739.0}, {"n": "Catolândia", "lat": -12.2748, "lon": -44.7168, "a": 710.0}, {"n": "Catu", "lat": -12.3298, "lon": -38.4042, "a": 437.1}, {"n": "Caturama", "lat": -13.2303, "lon": -42.3132, "a": 729.6}, {"n": "Central", "lat": -11.1086, "lon": -42.1187, "a": 585.8}, {"n": "Chorrochó", "lat": -9.1986, "lon": -39.2201, "a": 3103.6}, {"n": "Cícero Dantas", "lat": -10.519, "lon": -38.4341, "a": 848.5}, {"n": "Cipó", "lat": -11.0927, "lon": -38.5179, "a": 172.7}, {"n": "Coaraci", "lat": -14.6697, "lon": -39.5663, "a": 286.0}, {"n": "Cocos", "lat": -14.5424, "lon": -45.259, "a": 10261.2}, {"n": "Conceição da Feira", "lat": -12.5064, "lon": -38.979, "a": 165.5}, {"n": "Conceição do Almeida", "lat": -12.8546, "lon": -39.256, "a": 293.4}, {"n": "Conceição do Coité", "lat": -11.5177, "lon": -39.2564, "a": 1046.1}, {"n": "Conceição do Jacuípe", "lat": -12.3268, "lon": -38.7349, "a": 116.9}, {"n": "Conde", "lat": -11.8623, "lon": -37.6718, "a": 971.0}, {"n": "Condeúba", "lat": -14.9191, "lon": -42.0783, "a": 1370.0}, {"n": "Contendas do Sincorá", "lat": -13.8297, "lon": -41.1034, "a": 999.3}, {"n": "Coração de Maria", "lat": -12.2128, "lon": -38.7627, "a": 390.8}, {"n": "Cordeiros", "lat": -15.0361, "lon": -41.8912, "a": 528.1}, {"n": "Coribe", "lat": -13.7751, "lon": -44.3987, "a": 2686.1}, {"n": "Coronel João Sá", "lat": -10.2869, "lon": -37.9142, "a": 823.2}, {"n": "Correntina", "lat": -13.4963, "lon": -45.3671, "a": 11629.1}, {"n": "Cotegipe", "lat": -11.7373, "lon": -44.4001, "a": 4352.0}, {"n": "Cravolândia", "lat": -13.4256, "lon": -39.7872, "a": 187.5}, {"n": "Crisópolis", "lat": -11.5143, "lon": -38.1656, "a": 661.8}, {"n": "Cristópolis", "lat": -12.1783, "lon": -44.2632, "a": 1065.7}, {"n": "Cruz das Almas", "lat": -12.6719, "lon": -39.1197, "a": 144.0}, {"n": "Curaçá", "lat": -9.184, "lon": -39.6266, "a": 6132.7}, {"n": "Dário Meira", "lat": -14.3919, "lon": -39.9346, "a": 429.7}, {"n": "Dias d'Ávila", "lat": -12.607, "lon": -38.338, "a": 186.4}, {"n": "Dom Basílio", "lat": -13.8299, "lon": -41.7295, "a": 703.7}, {"n": "Dom Macedo Costa", "lat": -12.8957, "lon": -39.176, "a": 97.8}, {"n": "Elísio Medrado", "lat": -12.941, "lon": -39.5265, "a": 185.3}, {"n": "Encruzilhada", "lat": -15.5352, "lon": -40.938, "a": 1941.5}, {"n": "Entre Rios", "lat": -12.1027, "lon": -38.0961, "a": 1232.1}, {"n": "Esplanada", "lat": -11.9472, "lon": -37.8444, "a": 1353.0}, {"n": "Euclides da Cunha", "lat": -10.472, "lon": -38.8953, "a": 2095.4}, {"n": "Eunápolis", "lat": -16.3246, "lon": -39.6282, "a": 1464.5}, {"n": "Fátima", "lat": -10.5849, "lon": -38.2054, "a": 377.4}, {"n": "Feira da Mata", "lat": -14.1064, "lon": -44.2307, "a": 1193.4}, {"n": "Feira de Santana", "lat": -12.1977, "lon": -38.9822, "a": 1355.1}, {"n": "Filadélfia", "lat": -10.725, "lon": -40.1423, "a": 594.5}, {"n": "Firmino Alves", "lat": -14.9275, "lon": -39.9119, "a": 176.0}, {"n": "Floresta Azul", "lat": -14.8404, "lon": -39.7219, "a": 331.8}, {"n": "Formosa do Rio Preto", "lat": -10.8567, "lon": -45.6549, "a": 15804.8}, {"n": "Gandu", "lat": -13.7845, "lon": -39.4868, "a": 236.0}, {"n": "Gavião", "lat": -11.4932, "lon": -39.7194, "a": 397.1}, {"n": "Gentio do Ouro", "lat": -11.384, "lon": -42.5904, "a": 3887.4}, {"n": "Glória", "lat": -9.2382, "lon": -38.439, "a": 1619.6}, {"n": "Gongogi", "lat": -14.2775, "lon": -39.569, "a": 199.8}, {"n": "Governador Mangabeira", "lat": -12.589, "lon": -39.0853, "a": 111.5}, {"n": "Guajeru", "lat": -14.5788, "lon": -42.0095, "a": 896.1}, {"n": "Guanambi", "lat": -14.1953, "lon": -42.7833, "a": 1293.8}, {"n": "Guaratinga", "lat": -16.4924, "lon": -39.9363, "a": 2247.1}, {"n": "Heliópolis", "lat": -10.7428, "lon": -38.2929, "a": 319.5}, {"n": "Iaçu", "lat": -12.8087, "lon": -40.1488, "a": 2410.6}, {"n": "Ibiassucê", "lat": -14.2826, "lon": -42.3039, "a": 495.1}, {"n": "Ibicaraí", "lat": -14.8485, "lon": -39.5581, "a": 237.2}, {"n": "Ibicoara", "lat": -13.3695, "lon": -41.2932, "a": 842.4}, {"n": "Ibicuí", "lat": -14.6627, "lon": -39.8235, "a": 1173.0}, {"n": "Ibipeba", "lat": -11.5322, "lon": -42.2154, "a": 1404.3}, {"n": "Ibipitanga", "lat": -12.8675, "lon": -42.3599, "a": 973.5}, {"n": "Ibiquera", "lat": -12.6046, "lon": -40.8868, "a": 713.5}, {"n": "Ibirapitanga", "lat": -14.0609, "lon": -39.4191, "a": 487.5}, {"n": "Ibirapuã", "lat": -17.7394, "lon": -40.0376, "a": 789.1}, {"n": "Ibirataia", "lat": -13.9934, "lon": -39.6207, "a": 330.3}, {"n": "Ibitiara", "lat": -12.5577, "lon": -42.3255, "a": 1868.9}, {"n": "Ibititá", "lat": -11.5445, "lon": -41.9395, "a": 594.8}, {"n": "Ibotirama", "lat": -11.9707, "lon": -43.2504, "a": 1769.0}, {"n": "Ichu", "lat": -11.7322, "lon": -39.1518, "a": 142.4}, {"n": "Igaporã", "lat": -13.798, "lon": -42.6868, "a": 857.6}, {"n": "Igrapiúna", "lat": -13.8817, "lon": -39.1898, "a": 606.5}, {"n": "Iguaí", "lat": -14.6448, "lon": -40.064, "a": 884.6}, {"n": "Ilhéus", "lat": -14.7666, "lon": -39.1512, "a": 1643.0}, {"n": "Inhambupe", "lat": -11.7623, "lon": -38.4191, "a": 1121.9}, {"n": "Ipecaetá", "lat": -12.3009, "lon": -39.3292, "a": 381.9}, {"n": "Ipiaú", "lat": -14.0447, "lon": -39.7353, "a": 286.6}, {"n": "Ipirá", "lat": -12.2224, "lon": -39.7706, "a": 3191.1}, {"n": "Ipupiara", "lat": -11.8452, "lon": -42.5109, "a": 1073.5}, {"n": "Irajuba", "lat": -13.2197, "lon": -40.0398, "a": 475.9}, {"n": "Iramaia", "lat": -13.5395, "lon": -40.8832, "a": 1751.1}, {"n": "Iraquara", "lat": -12.2561, "lon": -41.589, "a": 1015.4}, {"n": "Irará", "lat": -12.045, "lon": -38.7627, "a": 278.0}, {"n": "Irecê", "lat": -11.3064, "lon": -41.8408, "a": 329.2}, {"n": "Itabela", "lat": -16.6568, "lon": -39.5505, "a": 954.3}, {"n": "Itaberaba", "lat": -12.5275, "lon": -40.1967, "a": 2460.3}, {"n": "Itabuna", "lat": -14.8617, "lon": -39.2881, "a": 405.7}, {"n": "Itacaré", "lat": -14.3637, "lon": -39.1649, "a": 751.4}, {"n": "Itaeté", "lat": -13.0769, "lon": -40.9737, "a": 1358.3}, {"n": "Itagi", "lat": -14.1673, "lon": -40.0448, "a": 321.0}, {"n": "Itagibá", "lat": -14.249, "lon": -39.8342, "a": 837.8}, {"n": "Itagimirim", "lat": -16.1328, "lon": -39.7187, "a": 903.3}, {"n": "Itaguaçu da Bahia", "lat": -10.7462, "lon": -42.1147, "a": 4398.1}, {"n": "Itaju do Colônia", "lat": -15.1605, "lon": -39.7266, "a": 1261.2}, {"n": "Itajuípe", "lat": -14.6581, "lon": -39.4361, "a": 278.5}, {"n": "Itamaraju", "lat": -16.9839, "lon": -39.776, "a": 2424.5}, {"n": "Itamari", "lat": -13.781, "lon": -39.6761, "a": 150.5}, {"n": "Itambé", "lat": -15.1416, "lon": -40.4342, "a": 1578.0}, {"n": "Itanagra", "lat": -12.2974, "lon": -38.0318, "a": 554.9}, {"n": "Itanhém", "lat": -17.0849, "lon": -40.3637, "a": 1434.2}, {"n": "Itaparica", "lat": -12.8642, "lon": -38.6764, "a": 130.1}, {"n": "Itapé", "lat": -14.959, "lon": -39.5202, "a": 468.9}, {"n": "Itapebi", "lat": -15.9114, "lon": -39.7118, "a": 1042.6}, {"n": "Itapetinga", "lat": -15.3162, "lon": -40.0969, "a": 1691.6}, {"n": "Itapicuru", "lat": -11.1868, "lon": -38.223, "a": 1616.8}, {"n": "Itapitanga", "lat": -14.4697, "lon": -39.615, "a": 427.3}, {"n": "Itaquara", "lat": -13.4235, "lon": -39.9238, "a": 350.6}, {"n": "Itarantim", "lat": -15.6838, "lon": -40.0596, "a": 1720.1}, {"n": "Itatim", "lat": -12.7246, "lon": -39.7275, "a": 566.1}, {"n": "Itiruçu", "lat": -13.5011, "lon": -40.1427, "a": 337.9}, {"n": "Itiúba", "lat": -10.6945, "lon": -39.8559, "a": 1704.0}, {"n": "Itororó", "lat": -15.0397, "lon": -40.003, "a": 322.8}, {"n": "Ituaçu", "lat": -13.881, "lon": -41.3632, "a": 1228.7}, {"n": "Ituberá", "lat": -13.7483, "lon": -39.218, "a": 433.1}, {"n": "Iuiu", "lat": -14.4581, "lon": -43.5458, "a": 1548.5}, {"n": "Jaborandi", "lat": -14.1398, "lon": -45.6953, "a": 10073.4}, {"n": "Jacaraci", "lat": -14.8062, "lon": -42.2887, "a": 1362.7}, {"n": "Jacobina", "lat": -11.0811, "lon": -40.6584, "a": 2251.2}, {"n": "Jaguaquara", "lat": -13.548, "lon": -39.9762, "a": 953.8}, {"n": "Jaguarari", "lat": -10.0573, "lon": -40.1113, "a": 2540.9}, {"n": "Jaguaripe", "lat": -13.0889, "lon": -38.8794, "a": 887.1}, {"n": "Jandaíra", "lat": -11.6085, "lon": -37.6235, "a": 665.3}, {"n": "Jequié", "lat": -13.958, "lon": -40.2287, "a": 3048.8}, {"n": "Jeremoabo", "lat": -9.9894, "lon": -38.4843, "a": 4427.0}, {"n": "Jiquiriçá", "lat": -13.3316, "lon": -39.5874, "a": 248.2}, {"n": "Jitaúna", "lat": -13.9527, "lon": -39.8722, "a": 267.7}, {"n": "João Dourado", "lat": -11.2092, "lon": -41.5585, "a": 938.5}, {"n": "Juazeiro", "lat": -9.5097, "lon": -40.3068, "a": 6911.4}, {"n": "Jucuruçu", "lat": -16.8807, "lon": -40.1324, "a": 1498.5}, {"n": "Jussara", "lat": -10.9388, "lon": -41.9106, "a": 1388.2}, {"n": "Jussari", "lat": -15.1515, "lon": -39.513, "a": 344.2}, {"n": "Jussiape", "lat": -13.4982, "lon": -41.5991, "a": 596.8}, {"n": "Lafaiete Coutinho", "lat": -13.6255, "lon": -40.2895, "a": 517.4}, {"n": "Lagoa Real", "lat": -14.0321, "lon": -42.2342, "a": 926.3}, {"n": "Laje", "lat": -13.1812, "lon": -39.3828, "a": 469.1}, {"n": "Lajedão", "lat": -17.5659, "lon": -40.3244, "a": 645.9}, {"n": "Lajedinho", "lat": -12.3843, "lon": -40.958, "a": 860.9}, {"n": "Lajedo do Tabocal", "lat": -13.4479, "lon": -40.2614, "a": 390.9}, {"n": "Lamarão", "lat": -11.8005, "lon": -38.9195, "a": 188.4}, {"n": "Lapão", "lat": -11.5251, "lon": -41.7527, "a": 664.8}, {"n": "Lauro de Freitas", "lat": -12.8638, "lon": -38.3221, "a": 59.7}, {"n": "Lençóis", "lat": -12.4299, "lon": -41.3045, "a": 1319.1}, {"n": "Licínio de Almeida", "lat": -14.6118, "lon": -42.4487, "a": 873.9}, {"n": "Livramento de Nossa Senhora", "lat": -13.8004, "lon": -42.0607, "a": 1995.7}, {"n": "Luís Eduardo Magalhães", "lat": -12.1975, "lon": -46.0485, "a": 4074.0}, {"n": "Macajuba", "lat": -12.1194, "lon": -40.257, "a": 724.3}, {"n": "Macarani", "lat": -15.5409, "lon": -40.3792, "a": 1245.5}, {"n": "Macaúbas", "lat": -13.1737, "lon": -42.6715, "a": 2498.7}, {"n": "Macururé", "lat": -9.2567, "lon": -38.8687, "a": 2643.4}, {"n": "Madre de Deus", "lat": -12.7449, "lon": -38.6402, "a": 33.6}, {"n": "Maetinga", "lat": -14.6741, "lon": -41.4951, "a": 631.5}, {"n": "Maiquinique", "lat": -15.6476, "lon": -40.2559, "a": 600.4}, {"n": "Mairi", "lat": -11.7105, "lon": -40.1365, "a": 929.8}, {"n": "Malhada", "lat": -14.1283, "lon": -43.5746, "a": 2017.4}, {"n": "Malhada de Pedras", "lat": -14.3413, "lon": -41.8503, "a": 569.9}, {"n": "Manoel Vitorino", "lat": -14.0562, "lon": -40.5133, "a": 2253.2}, {"n": "Mansidão", "lat": -11.0441, "lon": -44.091, "a": 3177.0}, {"n": "Maracás", "lat": -13.5409, "lon": -40.5363, "a": 2480.9}, {"n": "Maragogipe", "lat": -12.8283, "lon": -38.964, "a": 457.1}, {"n": "Maraú", "lat": -14.0861, "lon": -38.9785, "a": 879.8}, {"n": "Marcionílio Souza", "lat": -13.1447, "lon": -40.6712, "a": 1125.8}, {"n": "Mascote", "lat": -15.6473, "lon": -39.4227, "a": 762.4}, {"n": "Mata de São João", "lat": -12.4928, "lon": -38.3139, "a": 628.5}, {"n": "Matina", "lat": -13.8501, "lon": -42.9588, "a": 789.7}, {"n": "Medeiros Neto", "lat": -17.3622, "lon": -40.3018, "a": 1338.4}, {"n": "Miguel Calmon", "lat": -11.4246, "lon": -40.5921, "a": 1640.3}, {"n": "Milagres", "lat": -12.8821, "lon": -39.7926, "a": 428.6}, {"n": "Mirangaba", "lat": -10.8171, "lon": -40.637, "a": 1794.3}, {"n": "Mirante", "lat": -14.1258, "lon": -40.8524, "a": 1205.3}, {"n": "Monte Santo", "lat": -10.3853, "lon": -39.4432, "a": 3130.9}, {"n": "Morpará", "lat": -11.7599, "lon": -43.0148, "a": 2130.5}, {"n": "Morro do Chapéu", "lat": -11.3742, "lon": -41.138, "a": 5892.3}, {"n": "Mortugaba", "lat": -14.9838, "lon": -42.3461, "a": 540.7}, {"n": "Mucugê", "lat": -13.0672, "lon": -41.4719, "a": 2521.1}, {"n": "Mucuri", "lat": -18.0514, "lon": -39.8151, "a": 1829.2}, {"n": "Mulungu do Morro", "lat": -12.0052, "lon": -41.5396, "a": 659.4}, {"n": "Mundo Novo", "lat": -11.8698, "lon": -40.4727, "a": 1521.7}, {"n": "Muniz Ferreira", "lat": -13.0081, "lon": -39.0955, "a": 107.0}, {"n": "Muquém do São Francisco", "lat": -12.2079, "lon": -43.5775, "a": 3909.6}, {"n": "Muritiba", "lat": -12.6237, "lon": -39.1249, "a": 88.6}, {"n": "Mutuípe", "lat": -13.3158, "lon": -39.5071, "a": 283.3}, {"n": "Nazaré", "lat": -12.946, "lon": -38.9722, "a": 292.2}, {"n": "Nilo Peçanha", "lat": -13.6494, "lon": -39.0909, "a": 401.1}, {"n": "Nordestina", "lat": -10.8742, "lon": -39.4562, "a": 481.8}, {"n": "Nova Canaã", "lat": -14.848, "lon": -40.1687, "a": 826.7}, {"n": "Nova Fátima", "lat": -11.6043, "lon": -39.6508, "a": 356.8}, {"n": "Nova Ibiá", "lat": -13.8161, "lon": -39.5949, "a": 209.0}, {"n": "Nova Itarana", "lat": -13.0438, "lon": -40.0823, "a": 490.6}, {"n": "Nova Redenção", "lat": -12.7738, "lon": -41.0764, "a": 581.8}, {"n": "Nova Soure", "lat": -11.3207, "lon": -38.5771, "a": 997.8}, {"n": "Nova Viçosa", "lat": -17.8817, "lon": -39.6826, "a": 1351.0}, {"n": "Novo Horizonte", "lat": -12.8759, "lon": -42.1215, "a": 638.9}, {"n": "Novo Triunfo", "lat": -10.3603, "lon": -38.4324, "a": 284.8}, {"n": "Olindina", "lat": -11.4348, "lon": -38.3694, "a": 657.1}, {"n": "Oliveira dos Brejinhos", "lat": -12.2464, "lon": -42.7726, "a": 3376.0}, {"n": "Ouriçangas", "lat": -12.0034, "lon": -38.6633, "a": 161.6}, {"n": "Ourolândia", "lat": -10.8446, "lon": -41.1765, "a": 1583.6}, {"n": "Palmas de Monte Alto", "lat": -14.2543, "lon": -43.2207, "a": 2600.8}, {"n": "Palmeiras", "lat": -12.5342, "lon": -41.5762, "a": 756.2}, {"n": "Paramirim", "lat": -13.4949, "lon": -42.2868, "a": 1108.8}, {"n": "Paratinga", "lat": -12.7606, "lon": -43.06, "a": 2679.7}, {"n": "Paripiranga", "lat": -10.5932, "lon": -37.8706, "a": 456.5}, {"n": "Pau Brasil", "lat": -15.4649, "lon": -39.7208, "a": 643.8}, {"n": "Paulo Afonso", "lat": -9.5352, "lon": -38.2559, "a": 1598.0}, {"n": "Pé de Serra", "lat": -11.8836, "lon": -39.6142, "a": 615.6}, {"n": "Pedrão", "lat": -12.1315, "lon": -38.6348, "a": 160.2}, {"n": "Pedro Alexandre", "lat": -10.0666, "lon": -37.9364, "a": 925.5}, {"n": "Piatã", "lat": -13.037, "lon": -41.8977, "a": 1850.1}, {"n": "Pilão Arcado", "lat": -9.9512, "lon": -43.0014, "a": 11794.0}, {"n": "Pindaí", "lat": -14.479, "lon": -42.6861, "a": 638.6}, {"n": "Pindobaçu", "lat": -10.7269, "lon": -40.3665, "a": 511.5}, {"n": "Pintadas", "lat": -11.8831, "lon": -39.8934, "a": 668.4}, {"n": "Piraí do Norte", "lat": -13.8148, "lon": -39.3771, "a": 199.4}, {"n": "Piripá", "lat": -15.0011, "lon": -41.6971, "a": 519.5}, {"n": "Piritiba", "lat": -11.6969, "lon": -40.6201, "a": 1002.1}, {"n": "Planaltino", "lat": -13.2086, "lon": -40.3204, "a": 980.2}, {"n": "Planalto", "lat": -14.7352, "lon": -40.4365, "a": 789.7}, {"n": "Poções", "lat": -14.5692, "lon": -40.3457, "a": 963.1}, {"n": "Pojuca", "lat": -12.359, "lon": -38.2437, "a": 331.0}, {"n": "Ponto Novo", "lat": -10.9948, "lon": -40.0936, "a": 542.0}, {"n": "Porto Seguro", "lat": -16.6332, "lon": -39.2716, "a": 2356.5}, {"n": "Potiraguá", "lat": -15.6768, "lon": -39.734, "a": 1143.2}, {"n": "Prado", "lat": -17.1717, "lon": -39.3955, "a": 1746.3}, {"n": "Presidente Dutra", "lat": -11.3057, "lon": -41.9984, "a": 235.6}, {"n": "Presidente Jânio Quadros", "lat": -14.6936, "lon": -41.7372, "a": 1229.1}, {"n": "Presidente Tancredo Neves", "lat": -13.4594, "lon": -39.4345, "a": 457.8}, {"n": "Queimadas", "lat": -11.0521, "lon": -39.7279, "a": 2069.7}, {"n": "Quijingue", "lat": -10.8121, "lon": -39.1029, "a": 1421.2}, {"n": "Quixabeira", "lat": -11.3871, "lon": -40.1376, "a": 374.2}, {"n": "Rafael Jambeiro", "lat": -12.478, "lon": -39.6252, "a": 1131.9}, {"n": "Remanso", "lat": -9.6386, "lon": -42.3074, "a": 4666.8}, {"n": "Retirolândia", "lat": -11.4946, "lon": -39.4125, "a": 249.2}, {"n": "Riachão das Neves", "lat": -11.6717, "lon": -45.2498, "a": 6045.2}, {"n": "Riachão do Jacuípe", "lat": -11.7991, "lon": -39.3975, "a": 1191.2}, {"n": "Riacho de Santana", "lat": -13.6644, "lon": -43.0234, "a": 3242.8}, {"n": "Ribeira do Amparo", "lat": -10.9496, "lon": -38.3802, "a": 667.4}, {"n": "Ribeira do Pombal", "lat": -10.825, "lon": -38.5614, "a": 1299.3}, {"n": "Ribeirão do Largo", "lat": -15.4581, "lon": -40.6586, "a": 1396.4}, {"n": "Rio de Contas", "lat": -13.6277, "lon": -41.7075, "a": 1142.1}, {"n": "Rio do Antônio", "lat": -14.3348, "lon": -42.0829, "a": 792.9}, {"n": "Rio do Pires", "lat": -13.1343, "lon": -42.1521, "a": 672.4}, {"n": "Rio Real", "lat": -11.5442, "lon": -37.9289, "a": 765.5}, {"n": "Rodelas", "lat": -9.2382, "lon": -38.6404, "a": 2287.7}, {"n": "Ruy Barbosa", "lat": -12.2665, "lon": -40.6362, "a": 2059.2}, {"n": "Salinas da Margarida", "lat": -12.8891, "lon": -38.7619, "a": 156.1}, {"n": "Salvador", "lat": -12.8831, "lon": -38.4809, "a": 717.5}, {"n": "Santa Bárbara", "lat": -11.9267, "lon": -38.9696, "a": 356.3}, {"n": "Santa Brígida", "lat": -9.7445, "lon": -38.2115, "a": 968.2}, {"n": "Santa Cruz Cabrália", "lat": -16.223, "lon": -39.2025, "a": 1511.8}, {"n": "Santa Cruz da Vitória", "lat": -14.8786, "lon": -39.8393, "a": 291.8}, {"n": "Santa Inês", "lat": -13.2753, "lon": -39.8362, "a": 388.9}, {"n": "Santaluz", "lat": -11.1827, "lon": -39.441, "a": 1675.4}, {"n": "Santa Luzia", "lat": -15.4642, "lon": -39.2163, "a": 855.0}, {"n": "Santa Maria da Vitória", "lat": -13.1868, "lon": -44.4303, "a": 2010.6}, {"n": "Santana", "lat": -13.0953, "lon": -43.8905, "a": 1935.1}, {"n": "Santanópolis", "lat": -11.9671, "lon": -38.8577, "a": 229.5}, {"n": "Santa Rita de Cássia", "lat": -10.9864, "lon": -44.5802, "a": 6110.0}, {"n": "Santa Terezinha", "lat": -12.7352, "lon": -39.5687, "a": 744.3}, {"n": "Santo Amaro", "lat": -12.5357, "lon": -38.7595, "a": 506.9}, {"n": "Santo Antônio de Jesus", "lat": -13.0102, "lon": -39.2293, "a": 267.2}, {"n": "Santo Estêvão", "lat": -12.4606, "lon": -39.2695, "a": 368.7}, {"n": "São Desidério", "lat": -12.8764, "lon": -45.4302, "a": 15322.1}, {"n": "São Domingos", "lat": -11.4649, "lon": -39.5733, "a": 298.3}, {"n": "São Félix", "lat": -12.6747, "lon": -38.9955, "a": 107.9}, {"n": "São Félix do Coribe", "lat": -13.5492, "lon": -44.0495, "a": 1785.4}, {"n": "São Felipe", "lat": -12.8505, "lon": -39.1177, "a": 227.2}, {"n": "São Francisco do Conde", "lat": -12.6461, "lon": -38.6305, "a": 278.0}, {"n": "São Gabriel", "lat": -11.0394, "lon": -41.6484, "a": 1166.9}, {"n": "São Gonçalo dos Campos", "lat": -12.4006, "lon": -38.9412, "a": 305.0}, {"n": "São José da Vitória", "lat": -15.0833, "lon": -39.3449, "a": 131.1}, {"n": "São José do Jacuípe", "lat": -11.4211, "lon": -39.8446, "a": 369.8}, {"n": "São Miguel das Matas", "lat": -13.0337, "lon": -39.4459, "a": 240.8}, {"n": "São Sebastião do Passé", "lat": -12.5276, "lon": -38.5102, "a": 555.3}, {"n": "Sapeaçu", "lat": -12.7327, "lon": -39.2039, "a": 134.8}, {"n": "Sátiro Dias", "lat": -11.5509, "lon": -38.5602, "a": 984.5}, {"n": "Saubara", "lat": -12.7852, "lon": -38.76, "a": 174.0}, {"n": "Saúde", "lat": -10.8907, "lon": -40.3573, "a": 526.2}, {"n": "Seabra", "lat": -12.3888, "lon": -41.8679, "a": 2457.9}, {"n": "Sebastião Laranjeiras", "lat": -14.5799, "lon": -43.1318, "a": 2018.2}, {"n": "Senhor do Bonfim", "lat": -10.4792, "lon": -40.1279, "a": 809.5}, {"n": "Serra do Ramalho", "lat": -13.4986, "lon": -43.6262, "a": 2373.0}, {"n": "Sento Sé", "lat": -10.0913, "lon": -41.8023, "a": 12247.5}, {"n": "Serra Dourada", "lat": -12.8121, "lon": -43.8548, "a": 1624.0}, {"n": "Serra Preta", "lat": -12.1126, "lon": -39.3695, "a": 607.8}, {"n": "Serrinha", "lat": -11.6715, "lon": -39.0049, "a": 607.8}, {"n": "Serrolândia", "lat": -11.4434, "lon": -40.2474, "a": 336.4}, {"n": "Simões Filho", "lat": -12.7387, "lon": -38.3967, "a": 206.0}, {"n": "Sítio do Mato", "lat": -12.8614, "lon": -43.4507, "a": 1646.4}, {"n": "Sítio do Quinto", "lat": -10.3209, "lon": -38.1538, "a": 707.1}, {"n": "Sobradinho", "lat": -9.6788, "lon": -40.8628, "a": 1394.8}, {"n": "Souto Soares", "lat": -11.9828, "lon": -41.8271, "a": 1055.5}, {"n": "Tabocas do Brejo Velho", "lat": -12.4958, "lon": -44.2157, "a": 1465.6}, {"n": "Tanhaçu", "lat": -14.1262, "lon": -41.1987, "a": 1306.8}, {"n": "Tanque Novo", "lat": -13.5501, "lon": -42.5655, "a": 743.5}, {"n": "Tanquinho", "lat": -11.9425, "lon": -39.0985, "a": 249.3}, {"n": "Taperoá", "lat": -13.5843, "lon": -39.2177, "a": 470.1}, {"n": "Tapiramutá", "lat": -11.8689, "lon": -40.787, "a": 734.7}, {"n": "Teixeira de Freitas", "lat": -17.4506, "lon": -39.7714, "a": 1200.5}, {"n": "Teodoro Sampaio", "lat": -12.2691, "lon": -38.6102, "a": 253.2}, {"n": "Teofilândia", "lat": -11.4641, "lon": -38.9535, "a": 366.9}, {"n": "Teolândia", "lat": -13.5684, "lon": -39.4778, "a": 301.3}, {"n": "Terra Nova", "lat": -12.4034, "lon": -38.6005, "a": 199.4}, {"n": "Tremedal", "lat": -15.0914, "lon": -41.4738, "a": 2059.1}, {"n": "Tucano", "lat": -11.0386, "lon": -38.7995, "a": 2275.3}, {"n": "Uauá", "lat": -9.886, "lon": -39.477, "a": 3153.8}, {"n": "Ubaíra", "lat": -13.3295, "lon": -39.676, "a": 674.0}, {"n": "Ubaitaba", "lat": -14.2606, "lon": -39.4341, "a": 185.8}, {"n": "Ubatã", "lat": -14.0811, "lon": -39.5229, "a": 176.6}, {"n": "Uibaí", "lat": -11.4163, "lon": -42.0756, "a": 557.5}, {"n": "Umburanas", "lat": -10.572, "lon": -41.1646, "a": 1824.7}, {"n": "Unas", "lat": -15.2098, "lon": -39.1489, "a": 1155.0}, {"n": "Urandi", "lat": -14.726, "lon": -42.7046, "a": 919.8}, {"n": "Uruçuca", "lat": -14.5183, "lon": -39.2271, "a": 535.0}, {"n": "Utinga", "lat": -12.0291, "lon": -41.0637, "a": 648.9}, {"n": "Valença", "lat": -13.3618, "lon": -39.1579, "a": 1161.3}, {"n": "Valente", "lat": -11.3921, "lon": -39.4436, "a": 416.0}, {"n": "Várzea da Roça", "lat": -11.5958, "lon": -40.095, "a": 479.6}, {"n": "Várzea do Poço", "lat": -11.5186, "lon": -40.3299, "a": 213.7}, {"n": "Várzea Nova", "lat": -11.1298, "lon": -41.0243, "a": 1258.5}, {"n": "Varzedo", "lat": -12.9396, "lon": -39.4053, "a": 225.0}, {"n": "Vera Cruz", "lat": -13.0244, "lon": -38.717, "a": 306.8}, {"n": "Vereda", "lat": -17.1235, "lon": -40.0873, "a": 803.2}, {"n": "Vitória da Conquista", "lat": -15.0917, "lon": -40.9047, "a": 3341.4}, {"n": "Wagner", "lat": -12.2511, "lon": -41.1203, "a": 531.9}, {"n": "Wanderley", "lat": -11.7932, "lon": -43.8604, "a": 2967.5}, {"n": "Wenceslau Guimarães", "lat": -13.6192, "lon": -39.5861, "a": 680.7}, {"n": "Xique-Xique", "lat": -10.907, "lon": -42.755, "a": 5178.5}], "meta": {"fonte": "BDGD 2024 - Neoenergia Coelba (distribuidora 47) - ANEEL/SIG-R", "data_base": "31/12/2024", "total": 638}};
const TIPOS = DADOS.tipos, FALLBACK = DADOS.fallback, SES = DADOS.subestacoes;

/* ------------------------------------------------------------------ *
 * formatacao
 * ------------------------------------------------------------------ */
const nf = (v, d = 0) => (v === null || v === undefined || isNaN(v)) ? "—"
  : v.toLocaleString("pt-BR", {minimumFractionDigits: d, maximumFractionDigits: d});
function energia(kwh){
  if(!kwh) return "—";
  if(kwh >= 1e6) return nf(kwh/1e6, 1) + " GWh";
  if(kwh >= 1e3) return nf(kwh/1e3, 1) + " MWh";
  return nf(kwh, 0) + " kWh";
}
function potkw(kw){
  if(!kw) return "—";
  return kw >= 1000 ? nf(kw/1000, 1) + " MW" : nf(kw, 0) + " kW";
}
function area(m2){
  if(!m2) return "—";
  return m2 >= 10000 ? nf(m2/10000, 2) + " ha" : nf(m2, 0) + " m²";
}
const dataBr = s => s ? s.split("-").reverse().join("/") : "—";
const tipoDe = s => TIPOS[s.pos] || FALLBACK;
const esc = s => String(s == null ? "" : s).replace(/[&<>"]/g, c =>
  ({"&":"&amp;","<":"&lt;",">":"&gt;","\"":"&quot;"}[c]));

/* ------------------------------------------------------------------ *
 * simbolos: cor (paleta Okabe-Ito, segura para daltonismo) + forma
 * ------------------------------------------------------------------ */
function formaSvg(forma, cor, r){
  const c = r, s = r * 0.92, borda = 1.6;
  const attr = `fill="${cor}" stroke="#101820" stroke-width="${borda}"`;
  let g;
  switch(forma){
    case "square":   g = `<rect x="${c-s*0.85}" y="${c-s*0.85}" width="${s*1.7}" height="${s*1.7}" rx="1.5" ${attr}/>`; break;
    case "triangle": g = `<polygon points="${c},${c-s} ${c+s*0.95},${c+s*0.75} ${c-s*0.95},${c+s*0.75}" ${attr}/>`; break;
    case "diamond":  g = `<polygon points="${c},${c-s} ${c+s},${c} ${c},${c+s} ${c-s},${c}" ${attr}/>`; break;
    case "hexagon":  g = `<polygon points="${pontosPoligono(c, s, 6, -Math.PI/2)}" ${attr}/>`; break;
    case "star":     g = `<polygon points="${pontosEstrela(c, s, s*0.46, 5)}" ${attr}/>`; break;
    default:         g = `<circle cx="${c}" cy="${c}" r="${s*0.92}" ${attr}/>`;
  }
  return `<svg width="${r*2}" height="${r*2}" viewBox="0 0 ${r*2} ${r*2}">${g}</svg>`;
}
function pontosPoligono(c, r, n, off){
  return Array.from({length:n}, (_,i)=>{
    const a = off + i*2*Math.PI/n;
    return `${(c+r*Math.cos(a)).toFixed(1)},${(c+r*Math.sin(a)).toFixed(1)}`;
  }).join(" ");
}
function pontosEstrela(c, R, r, n){
  const p = [];
  for(let i=0;i<n*2;i++){
    const raio = i%2 ? r : R, a = -Math.PI/2 + i*Math.PI/n;
    p.push(`${(c+raio*Math.cos(a)).toFixed(1)},${(c+raio*Math.sin(a)).toFixed(1)}`);
  }
  return p.join(" ");
}

/* ------------------------------------------------------------------ *
 * cartao (tooltip / detalhe)
 * ------------------------------------------------------------------ */
const CORES_MIX = ["#0072B2","#E69F00","#009E73","#CC79A7","#56B4E9","#D55E00","#8B6F3E","#666666"];

function linhas(pares, simples){
  const html = pares.filter(p => p).map(([k,v,larga]) =>
    `<div class="k">${k}</div><div class="v${larga?" larga":""}">${v}</div>`).join("");
  return `<div class="grid${simples ? " simples" : ""}">${html}</div>`;
}
function secao(titulo, conteudo){
  return `<div class="sec"><div class="tit">${titulo}</div>${conteudo}</div>`;
}

function cabecalhoCartao(s){
  const t = tipoDe(s);
  return `<div class="cab">
      <div><div class="nome">${esc(s.nome)}</div>
      <div class="cod">${esc(s.cod)}${s.descr && s.descr !== s.nome ? " · " + esc(s.descr) : ""}</div></div>
      <div class="badge" style="border-color:${t.cor};color:${t.cor}">
        ${formaSvg(t.forma, t.cor, 6)} ${esc(s.pos || "?")}</div>
    </div>`;
}

function barraMix(s, comLegenda){
  const mix = Object.entries(s.mix || {})
    .filter(([k, v]) => k.trim() && v > 0).sort((a,b) => b[1]-a[1]);
  if(!mix.length) return "";
  const tot = mix.reduce((a,b) => a + b[1], 0);
  let h = `<div class="mix">` + mix.map(([k,v],i) =>
    `<i style="width:${(v/tot*100).toFixed(2)}%;background:${CORES_MIX[i%8]}"
        title="${esc(k)}"></i>`).join("") + `</div>`;
  if(comLegenda){
    h += `<div class="mixleg">` + mix.filter(([k,v]) => v/tot >= 0.005).map(([k,v],i) =>
      `<span style="--c:${CORES_MIX[i%8]}">${esc(k)} ${nf(v/tot*100,0)}%</span>`).join("") + `</div>`;
  }
  return h;
}

/* Cartao enxuto do hover: localizacao, tensao, energia, mercado e carga. */
function cartaoResumo(s){
  const t = tipoDe(s);
  const ucTotal = s.uc_bt + s.uc_mt + s.uc_at;
  const ucAtiva = s.uc_bt_ativa + s.uc_mt_ativa + s.uc_at_ativa;
  const tensoes = [...new Set([...(s.ten_pri || []), ...(s.ten_bar_at || [])])];
  const tensoesMt = [...new Set([...(s.ten_sec || []), ...(s.ten_alim || [])])];

  let h = cabecalhoCartao(s) + `<div class="corpo">`;

  h += secao("Localização", linhas([
    ["Município", `${esc(s.mun || "—")}${s.uf ? " / " + esc(s.uf) : ""}${s.mun_aprox ? " *" : ""}`],
    ["Mesorregião", esc(s.meso || "—")],
    ["Conjunto", esc(s.conj_nome || "—")],
    ["Coordenadas", `${s.lat.toFixed(5)}, ${s.lon.toFixed(5)}`]
  ], true));

  h += secao("Tensão e energia", linhas([
    ["Tensão AT", esc(tensoes.join(" · ") || "—")],
    ["Tensão MT", esc(tensoesMt.join(" · ") || "—")],
    s.pot_mva ? ["Transformação", nf(s.pot_mva, 1) + " MVA"] : null,
    s.ene_alim ? ["Energia/ano", energia(s.ene_alim)] : null
  ], true));

  h += secao("Mercado atendido", ucTotal ? linhas([
    ["UCs atendidas", `${nf(ucTotal)} (${nf(ucAtiva)} ativas)`],
    ["Consumo/ano", energia(s.ene_uc)]
  ], true) : `<div class="vazio">Sem unidade consumidora vinculada.</div>`);

  const mix = barraMix(s, true);
  if(mix) h += secao("Distribuição da carga", mix);

  h += `</div><div class="rodape">${esc(t.label)} · clique para a ficha completa</div>`;
  return `<div class="card enxuto">${h}</div>`;
}

function cartao(s, completo){
  if(!completo) return cartaoResumo(s);
  const t = tipoDe(s);
  const trafos = s.trafos || [], alim = s.alim || [];
  const ucTotal = s.uc_bt + s.uc_mt + s.uc_at;
  const ucAtiva = s.uc_bt_ativa + s.uc_mt_ativa + s.uc_at_ativa;

  let h = cabecalhoCartao(s) + `<div class="corpo">`;

  h += secao("Localização", linhas([
    ["Município", `${esc(s.mun || "—")}${s.uf ? " / " + esc(s.uf) : ""}` +
      `${s.mun_cod ? ` <span style="color:#8492a4;font-weight:400">(${esc(s.mun_cod)})</span>` : ""}` +
      `${s.mun_aprox ? " *" : ""}`, true],
    ["Mesorregião", esc(s.meso || "—"), true],
    ["Microrregião", esc(s.micro || "—"), true],
    ["Conjunto", s.conj_nome ? `${esc(s.conj_nome)} (${esc(s.conj_cod)})` : "—", true],
    ["Coordenadas", `${s.lat.toFixed(5)}, ${s.lon.toFixed(5)}`],
    ["Área do pátio", area(s.area)],
    ["Localização", esc(s.are_loc || "—")],
    ["Sist. interlig.", s.sist_int ? "Sim" : "Não"]
  ]));

  h += secao("Transformação (alta tensão)", s.n_trafo ? linhas([
    ["Transf. de força", `${nf(s.n_trafo)} (${nf(s.n_trafo_ativo)} ativos)`],
    ["Potência nominal", nf(s.pot_mva, 1) + " MVA"],
    ["Capac. máxima", s.pot_max_mva ? nf(s.pot_max_mva, 1) + " MVA" : "—"],
    ["Tensão primária", esc((s.ten_pri || []).join(" · ") || "—")],
    ["Tensão secund.", esc((s.ten_sec || []).join(" · ") || "—")],
    ["Barramentos", s.n_bar ? nf(s.n_bar) : "—"],
    ["Manobra AT", s.n_manobra ? nf(s.n_manobra) : "—"],
    ["Energização", s.dat_min === s.dat_max ? dataBr(s.dat_min)
        : `${dataBr(s.dat_min)} – ${dataBr(s.dat_max)}`, true],
    s.ten_bar_at && s.ten_bar_at.length ? ["Barras AT", esc(s.ten_bar_at.join(" · ")), true] : null,
    s.ten_bar_mt && s.ten_bar_mt.length ? ["Barras MT", esc(s.ten_bar_mt.join(" · ")), true] : null
  ]) : `<div class="vazio">Sem transformador de força registrado na BDGD
        (ponto de conexão, derivação ou entrada de cliente).</div>`);

  if(trafos.length){
    const lim = completo ? trafos.length : 2;
    h += `<table class="tab"><tr><th>Transformador</th><th class="n">MVA</th>
      <th>Relação</th><th>Situação</th></tr>` +
      trafos.slice(0, lim).map(x => `<tr><td>${esc(x.cod)}</td><td class="n">${nf(x.pot,1)}</td>
        <td>${esc(x.tp)}${x.ts ? " / " + esc(x.ts) : ""}</td>
        <td>${x.sit === "AT" ? "ativo" : esc(x.sit || "—")}</td></tr>`).join("") +
      (trafos.length > lim ? `<tr><td colspan="4">+ ${trafos.length - lim} transformador(es)</td></tr>` : "") +
      `</table>`;
  }

  h += secao("Distribuição (média tensão)", s.n_alim ? linhas([
    ["Alimentadores", nf(s.n_alim)],
    ["Tensões", esc((s.ten_alim || []).join(" · ") || "—")],
    ["Energia/ano", energia(s.ene_alim)],
    ["Transf. de distrib.", nf(s.n_trafo_dist)],
    ["Potência MT/BT", s.pot_dist_kva ? nf(s.pot_dist_kva/1000, 1) + " MVA" : "—"],
    ["Municípios atend.", nf(s.n_mun)]
  ]) : `<div class="vazio">Nenhum alimentador de MT parte desta subestação.</div>`);

  if(alim.length){
    const lim = completo ? alim.length : 3;
    h += `<table class="tab"><tr><th>Alimentador</th><th>kV</th><th class="n">Energia/ano</th></tr>` +
      alim.slice(0, lim).map(a => `<tr><td>${esc(a.nome)}</td><td>${esc(a.ten)}</td>
        <td class="n">${energia(a.ene)}</td></tr>`).join("") +
      (alim.length > lim ? `<tr><td colspan="3">+ ${alim.length - lim} alimentador(es)</td></tr>` : "") +
      `</table>`;
  }

  h += secao("Mercado atendido", ucTotal ? linhas([
    ["UCs totais", `${nf(ucTotal)} (${nf(ucAtiva)} ativas)`],
    ["Consumo/ano", energia(s.ene_uc)],
    ["UC baixa tensão", nf(s.uc_bt)],
    ["UC média tensão", nf(s.uc_mt)],
    ["UC alta tensão", nf(s.uc_at)],
    ["Demanda contrat.", potkw(s.dem_cont)],
    ["Carga inst. declarada", potkw(s.car_inst), true]
  ]) : `<div class="vazio">Sem unidade consumidora vinculada.</div>`);

  h += barraMix(s, true);

  if(s.ug){
    h += secao("Geração distribuída", linhas([
      ["Unidades (GD)", nf(s.ug)],
      ["Energia injetada", energia(s.ug_ene)],
      ["Pot. declarada", potkw(s.ug_pot), true],
      s.ug_suspeito ? ["⚠ Inconsistência",
        `${nf(s.ug_suspeito)} registro(s) com potência acima do teto legal de 5 MW —
         a potência declarada da BDGD está inflada aqui`, true] : null
    ]));
  }

  h += `</div><div class="rodape">${esc(t.label)} · código POS <b>${esc(s.pos || "?")}</b>` +
       (s.mun_fonte ? " · município: " + esc(s.mun_fonte) : "") + `</div>`;
  return `<div class="card">${h}</div>`;
}

/* ------------------------------------------------------------------ *
 * mapa
 * ------------------------------------------------------------------ */
const mapa = L.map("mapa", {preferCanvas:false, zoomControl:true}).setView([-12.6, -41.2], 7);
const bases = {
  /* Padrao: OpenStreetMap. Traz rodovias, cidades, divisas e os estados
     vizinhos - referencia territorial que as bases "limpas" nao dao. */
  "Mapa (OpenStreetMap)": L.tileLayer(
    "https://{s}.tile.openstreetmap.org/{z}/{x}/{y}.png",
    {maxZoom:19, attribution:"&copy; OpenStreetMap"}),
  "Ruas e relevo (Esri)": L.tileLayer(
    "https://server.arcgisonline.com/ArcGIS/rest/services/World_Street_Map/" +
    "MapServer/tile/{z}/{y}/{x}",
    {maxZoom:19, attribution:"Esri, HERE, Garmin, &copy; OpenStreetMap"}),
  /* Esri Light Gray: quase sem informacao no interior da Bahia, mas util
     quando se quer que so os dados aparecam - use junto com os limites
     municipais, que sao desenhados por este mapa e nao pela base. */
  "Fundo claro (só os dados)": L.tileLayer(
    "https://server.arcgisonline.com/ArcGIS/rest/services/Canvas/" +
    "World_Light_Gray_Base/MapServer/tile/{z}/{y}/{x}",
    {maxZoom:19, maxNativeZoom:16,
     attribution:"Esri, HERE, Garmin, &copy; OpenStreetMap"}),
  "Satélite": L.tileLayer(
    "https://server.arcgisonline.com/ArcGIS/rest/services/World_Imagery/MapServer/tile/{z}/{y}/{x}",
    {maxZoom:19, attribution:"Esri, Maxar, Earthstar Geographics"}),
  "Sem fundo (alto contraste)": L.tileLayer("", {attribution:""})
};
bases["Mapa (OpenStreetMap)"].addTo(mapa);
/* ------------------------------------------------------------------ *
 * limites e nomes dos municipios (malha do IBGE embutida)
 * ------------------------------------------------------------------ */
const limites = L.layerGroup().addTo(mapa);
const nomesMun = L.layerGroup().addTo(mapa);
const ROTULOS = (DADOS.rotulos_mun || []).slice()
  .sort((a, b) => b.a - a.a);            // municipio maior tem prioridade
const MAX_ROTULOS = 55, ZOOM_ROTULO = 8;

if(DADOS.municipios){
  L.geoJSON(DADOS.municipios, {
    interactive: false,                  // nao rouba o hover das subestações
    style: {color:"#5b6675", weight:0.7, opacity:0.65, fill:false}
  }).addTo(limites);
}

function desenhaNomes(){
  nomesMun.clearLayers();
  if(!mapa.hasLayer(nomesMun) || mapa.getZoom() < ZOOM_ROTULO) return;
  const vista = mapa.getBounds();
  const postos = [];                     // caixas ja ocupadas, em pixels
  let n = 0;
  for(const r of ROTULOS){
    if(n >= MAX_ROTULOS) break;
    if(!vista.contains([r.lat, r.lon])) continue;
    // evita empilhar nomes: descarta o que colidir com um ja desenhado
    const p = mapa.latLngToContainerPoint([r.lat, r.lon]);
    const meiaL = r.n.length * 3.1 + 6, meiaA = 9;
    const caixa = [p.x - meiaL, p.y - meiaA, p.x + meiaL, p.y + meiaA];
    if(postos.some(c => !(caixa[2] < c[0] || caixa[0] > c[2] ||
                          caixa[3] < c[1] || caixa[1] > c[3]))) continue;
    postos.push(caixa);
    L.marker([r.lat, r.lon], {
      interactive:false, keyboard:false,
      icon: L.divIcon({className:"nome-mun", html:esc(r.n),
        iconSize:[0,0], iconAnchor:[0,0]})
    }).addTo(nomesMun);
    n++;
  }
}
mapa.on("moveend zoomend", desenhaNomes);

const sobreposicoes = {
  "Limites municipais": limites,
  "Nomes dos municípios (zoom ≥ 8)": nomesMun
};
L.control.layers(bases, sobreposicoes, {position:"topright"}).addTo(mapa);
mapa.on("overlayadd overlayremove", desenhaNomes);
L.control.scale({imperial:false}).addTo(mapa);

const potMax = Math.max(...SES.map(s => s.pot_mva || 0), 1);
const camada = L.layerGroup().addTo(mapa);
const estado = {tipos:new Set(Object.keys(TIPOS).concat([""])), busca:"", municipio:"",
  tamanho:true, rotulo:false};

SES.forEach(s => {
  s._t = tipoDe(s);
  s._chave = (s.nome + " " + s.cod + " " + s.mun + " " + s.conj_nome + " " + s.descr).toLowerCase();
});

function raio(s){
  if(!estado.tamanho) return 9;
  const p = s.pot_mva || 0;
  return 7.5 + 11.5 * Math.sqrt(p / potMax);
}
function criaMarcador(s){
  const r = raio(s);
  const icone = L.divIcon({
    className: "marcador",
    html: formaSvg(s._t.forma, s._t.cor, r),
    iconSize: [r*2, r*2], iconAnchor: [r, r]
  });
  const m = L.marker([s.lat, s.lon], {icon:icone, riseOnHover:true,
    zIndexOffset: Math.round(s.pot_mva || 0)});
  m.bindTooltip(() => cartao(s, false), {className:"card", direction:"auto", offset:[0, 0], opacity:1, sticky:false});
  m.on("click", () => mostraDetalhe(s));
  s._m = m;
  return m;
}

function visiveis(){
  return SES.filter(s => estado.tipos.has(s.pos || "") &&
    (!estado.municipio || s.mun === estado.municipio) &&
    (!estado.busca || s._chave.includes(estado.busca)));
}

function criaRotulo(s){
  const r = raio(s);
  return L.marker([s.lat, s.lon], {
    interactive: false, keyboard: false,
    icon: L.divIcon({className:"rotulo", html:esc(s.nome),
      iconSize:[0,0], iconAnchor:[-r-2, 7]})
  });
}

function desenha(){
  camada.clearLayers();
  const lista = visiveis();
  lista.forEach(s => camada.addLayer(criaMarcador(s)));
  if(estado.rotulo) lista.forEach(s => camada.addLayer(criaRotulo(s)));
  atualizaKpis(lista);
  atualizaLista(lista);
}

/* ------------------------------------------------------------------ *
 * painel
 * ------------------------------------------------------------------ */
document.getElementById("cabecalho").innerHTML =
  `${DADOS.meta.total} subestações · ${esc(DADOS.meta.fonte)} · base ${DADOS.meta.data_base}`;

function atualizaKpis(lista){
  const soma = (f) => lista.reduce((a, s) => a + (f(s) || 0), 0);
  const kpis = [
    [nf(lista.length), "subestações"],
    [nf(soma(s => s.pot_mva), 0) + " MVA", "transformação"],
    [nf(soma(s => s.n_alim)), "alimentadores"],
    [energia(soma(s => s.ene_uc)), "consumo/ano"],
    [nf(soma(s => s.uc_bt + s.uc_mt + s.uc_at)), "unidades consum."],
    [nf(soma(s => s.ug)), "unidades de GD"]
  ];
  document.getElementById("kpis").innerHTML = kpis.map(([v,k]) =>
    `<div class="kpi"><b>${v}</b><span>${k}</span></div>`).join("");
}

function atualizaLista(lista){
  const ord = [...lista].sort((a,b) => (b.pot_mva - a.pot_mva) || a.nome.localeCompare(b.nome));
  const max = 250;
  document.getElementById("tituloLista").textContent =
    `Subestações (${lista.length}${lista.length > max ? " · exibindo " + max : ""})`;
  document.getElementById("lista").innerHTML = ord.slice(0, max).map((s,i) =>
    `<div class="item" data-cod="${esc(s.cod)}">
       ${formaSvg(s._t.forma, s._t.cor, 7)}
       <span class="nm">${esc(s.nome)}</span>
       <span class="vl">${s.pot_mva ? nf(s.pot_mva,1) + " MVA" : "—"}</span>
     </div>`).join("");
  document.querySelectorAll("#lista .item").forEach(el => {
    el.onclick = () => {
      const s = SES.find(x => x.cod === el.dataset.cod);
      mapa.flyTo([s.lat, s.lon], 13, {duration:.7});
      if(s._m) s._m.openTooltip();
      mostraDetalhe(s);
    };
  });
}

function mostraDetalhe(s){
  let box = document.getElementById("detalhe");
  if(!box){
    box = document.createElement("div");
    box.id = "detalhe";
    document.querySelector(".rolagem").prepend(box);
  }
  box.innerHTML = `<h2>Detalhe <span id="fechar">fechar ✕</span></h2>` + cartao(s, true);
  document.getElementById("fechar").onclick = () => box.remove();
  document.querySelector(".rolagem").scrollTop = 0;
}

const contagem = {};
SES.forEach(s => contagem[s.pos || ""] = (contagem[s.pos || ""] || 0) + 1);
const ordemTipos = Object.keys(TIPOS).filter(k => contagem[k])
  .concat(contagem[""] ? [""] : []);
document.getElementById("legenda").innerHTML = ordemTipos.map(k => {
  const t = TIPOS[k] || FALLBACK;
  return `<div class="tipo" data-pos="${k}">${formaSvg(t.forma, t.cor, 9)}
    <span>${esc(t.label)}</span><span class="qtd">${contagem[k]}</span></div>`;
}).join("");
document.querySelectorAll(".tipo").forEach(el => {
  el.onclick = () => {
    const p = el.dataset.pos;
    if(estado.tipos.has(p)){ estado.tipos.delete(p); el.classList.add("off"); }
    else { estado.tipos.add(p); el.classList.remove("off"); }
    desenha();
  };
});

const porMunicipio = {};
SES.forEach(s => { if(s.mun) porMunicipio[s.mun] = (porMunicipio[s.mun] || 0) + 1; });
document.getElementById("filtroMun").innerHTML =
  `<option value="">Todos os municípios (${Object.keys(porMunicipio).length})</option>` +
  Object.keys(porMunicipio).sort((a,b) => a.localeCompare(b, "pt-BR")).map(m =>
    `<option value="${esc(m)}">${esc(m)} (${porMunicipio[m]})</option>`).join("");
document.getElementById("filtroMun").onchange = (e) => {
  estado.municipio = e.target.value;
  desenha();
  const lista = visiveis();
  if(lista.length) mapa.flyToBounds(L.latLngBounds(lista.map(s => [s.lat, s.lon])),
    {padding:[60,60], maxZoom:12, duration:.7});
};

document.getElementById("busca").oninput = (e) => {
  estado.busca = e.target.value.trim().toLowerCase();
  desenha();
};
document.getElementById("opt-tamanho").onchange = (e) => {
  estado.tamanho = e.target.checked; desenha();
};
document.getElementById("opt-rotulo").onchange = (e) => {
  estado.rotulo = e.target.checked; desenha();
};

document.getElementById("nota").innerHTML = `
  <b>Como ler o mapa.</b> Cada tipo tem cor <i>e</i> forma próprias — a paleta é a
  Okabe-Ito, legível para protanopia, deuteranopia e tritanopia, e as formas garantem
  a leitura mesmo em escala de cinza ou impressão P&amp;B.
  O tamanho do símbolo é proporcional à raiz da potência instalada de transformação.<br><br>
  <b>Tipo</b> = campo <code>POS</code> (posse/propriedade) da BDGD; os rótulos foram
  inferidos a partir dos nomes das subestações de cada grupo, pois o domínio não vem
  descrito no arquivo.<br><br>
  <b>Município</b> vem da malha de subdistritos do IBGE 2022 (ponto dentro do polígono);
  para as subestações de fronteira, fora da Bahia, usa-se o município declarado nos ativos
  da BDGD ou a sede mais próxima (marcada com *).<br><br>
  <b>Ressalva de qualidade.</b> O campo <code>POT_INST</code> das unidades geradoras
  tem inconsistência de unidade na base: 4.266 registros de BT/MT declaram potência
  acima do teto legal de 5 MW da micro/minigeração. A contagem de unidades e a energia
  injetada são confiáveis; a potência declarada é sinalizada quando afetada.<br><br>
  <b>Cobertura.</b> Universo = subestações da BDGD da Neoenergia Coelba (concessionária
  de ~99% dos municípios baianos). Não inclui subestações exclusivamente de transmissão
  que não constam da base da distribuidora.`;

desenha();
mapa.fitBounds(L.latLngBounds(SES.map(s => [s.lat, s.lon])), {padding:[24,24]});
desenhaNomes();
</script>

<style>
  .voltar-indice{position:fixed;right:12px;bottom:26px;z-index:3000;
    font:12.5px/1 "Segoe UI",Roboto,Helvetica,Arial,sans-serif;
    text-decoration:none;background:rgba(15,20,27,.93);color:#e9eef5;
    padding:9px 14px;border-radius:20px;border:1px solid #3a4657;
    box-shadow:0 2px 12px rgba(0,0,0,.4)}
  .voltar-indice:hover{background:#1e2733;border-color:#4f627a}
</style>
<a class="voltar-indice" href="./" title="Voltar ao indice">&larr; Índice</a>
</body>
</html>
